---
title: 电气控制与国产化PLC应用技术
url: https://my.feishu.cn/docx/UWs7d7b7LovhoMxd7KPc8vcWncf
quality: raw
fetch_source: feishu:cli
fetched_at: '2026-06-27T20:04:19+00:00'
feishu_formatted_at: '2026-06-28T07:15:40+00:00'
word_imported_at: '2026-06-28T06:57:56+00:00'
wikilinks_unbulleted_at: '2026-06-28T05:48:28+00:00'
---

来源：

# 电气控制与国产化PLC应用技术

## 第1章 工业自动化控制系统概述
### 1 工业自动化概念

工业自动化是指利用控制系统（如PLC, 计算机）, 传感器和机器人，在不需要人工干预的情况下对工业生产过程进行检测, 控制与优化等信息处理和过程控制的统称。自动化技术是现代工业生产的核心驱动力，将先进的控制理论, 仪器仪表, 计算机技术, 信息技术以及网络通讯技术应用于工业生产过程，从而实现对生产流程的检测, 控制, 优化, 调度, 管理和决策。其本质在于"替代与增强"：利用自动化装置来替代人繁重的体力劳动和部分脑力劳动（如数据记录, 逻辑判断），使机器能够按照预定的程序自动运行。这不仅为机器构建了一个高精度, 高效率, 高可靠性的闭环制造系统，极大的提高了劳动生产率而且增强了人类认识世界和改造世界的能力。因为其极致的生产效率与连续性；质量的一致性与标准化；安全性与环境友好而成为全球制造业的共同追求，是工业, 农业, 国防和科学技术的重要条件和显著标志。自动化技术蓬勃发展，如今自动化技术已经被广泛的应用于机械制造, 电力, 建筑, 交通信息和信息技术等领域，而电气与PLC控制技术也和自动化技术相辅相成，一同成长。从蒸汽机驱动的机械化，到电气化，再到PLC控制的自动化，电气与PLC控制在人类工业控制领域发挥着不可替代的作用。单机自动化阶段：针对单一设备或工序，实现局部自动化，如数控机床, 独立机械手。产线自动化阶段：通过传送带, PLC等将多台设备串联，形成连续自动化生产线，如汽车装配线。柔性制造系统（FMS）阶段：引入计算机控制，具备一定生产调度和物料搬运能力，可适应多品种, 小批量生产。综合自动化（CIMS）阶段：将设计, 制造, 管理等信息集成，实现全厂级的信息流, 物流, 资金流整合。智能制造阶段：在工业4.0和"中国制造2025"背景下，融合物联网, 大数据, 人工智能, 数字孪生等技术，实现自感知, 自决策, 自执行, 自优化的智能生产系统。在当前工业跨越的关键时期，以智能制造为主的工业革命充分利用信息通信技术和网络空间虚拟系统，将单点单线控制的传统自动化转向互联, 智能的新一代自动化。在这个过程中，工业自动化的角色已经不仅仅是省时省力，而是赋予制造系统以感知, 思考和自我优化的能力。它是国家工业竞争力的体现，也是实现智能制造, 构建未来工厂的必由之路。随着5G, AI和大数据技术的进一步成熟，工业自动化将继续重塑我们制造产品的方式，引领人类生产力迈向新的高度。

### 2 电气控制的历史与发展

电气控制技术是通过对各类电动机为动力的传动装置和系统的继电接触器器控制以实现工业生产过程自动化的控制技术。电气控制技术作为现代工业文明的基石，不仅是驱动机器运转的"神经系统"，更是衡量一个国家制造业水平的重要标志。回顾其百余年的发展历程，是一部从简单到复杂, 从有触点到无触点, 从单一控制到网络化协同, 从自动化迈向智能化的壮丽史诗。电气控制的萌芽伴随着第二次工业革命------电气化的普及而产生。这一阶段的核心特征是"硬接线逻辑"。工程师们利用接触器, 继电器, 按钮, 开关等由电磁铁和机械触点构成的分立元件，通过导线的物理连接来实现逻辑控制。这种控制方式结构简单, 价格低廉，至今在简单的机械设备中仍有应用。然而，其局限性也十分明显：系统体积庞大，控制柜往往占据巨大空间；触点存在机械磨损，寿命短且可靠性差；最致命的是其通用性差，一旦生产工艺改变，必须重新设计电路并重新接线，改造周期长, 成本高。随着20世纪中叶半导体技术的发展，晶体管和集成电路开始进入工业视野，引入了计算机技术的思想，将"硬接线"转变为"软连接"，通过软件编程来实现逻辑控制。与此同时，电力电子技术也在飞速发展，晶闸管（SCR）和后来的绝缘栅双极型晶体管（IGBT）的应用，使电气控制从单纯的开关控制进化到了连续的调节控制。进入80年代，随着微处理器性能的提升和通信技术的发展，电气控制不再局限于单台设备，而是向着系统化, 网络化方向迈进。电气控制不仅关注动作的执行，更开始关注数据的交互与系统的集成，自动化生产线和柔性制造系统（FMS）成为现实。随着工业4.0的发展，电气控制技术正在与互联网, 大数据, 云计算, 人工智能（AI）深度融合，实现设备级的智能诊断与预测性维护。技术在迭代更新的同时，电气控制也将不断突破，更加开放和融合。

### 3 PLC控制的历史与发展

PLC 是一种数字操作的电子系统，专用于工业环境；它具备可编程存储器，用于存储用户编程的控制指令，执行逻辑, 顺序, 定时, 计数, 算术等功能，通过数字或模拟输入/输出信号控制机械或过程。PLC 被誉为现代工业自动化的 "大脑"，替代了传统的继电器控制回路，实现了自动化控制的灵活编程和稳定运行，是工业自动化的核心基础设备之一，与机器人, CAD/CAM并称为工业生产自动化的三大支柱。因为其抗干扰能力强, 编程简单, 通用性强, 响应速度快, 易维护的优点而广泛应用于几乎所有工业领域。PLC的特点包括控制功能完善；可靠性高；通用性强；编程直观, 简单；体积小, 维护方便；系统的设计, 实施工作量小。技术性能指标（1）I/O点数（2）存储器容量（3）扫描速度（4）指令种类和条数（5）内存分配及编程元件的种类和数量；此外，不同PLC还有其他一些指标，如编程语言及编程手段, 输入/输出方式, 特殊功能模块种类, 自诊断, 监控, 主要硬件型号, 工作环境及电源等级等。PLC具有不同的I/O点数, 用户程序存储器容量和功能范围，PLC在90年代已经形成微, 小, 中, 大, 巨型等多种类型。可编程序控制器实现对外部设备的控制，其输入端子与输出端子的数目之和，称作PLC的输入输出点数，简称I/O点数。按I/O点数PLC可分为: 微型PLC（几十点I/O），小型PLC（几百点I/O），中型PLC（上千点I/O），大型PLC（几千点I/O）和巨型PLC（上万点I/O及以上）。可编程序控制器的结构形式从大的方面来说分为整体式和模块式两大类，另外还出现了内插板式的PLC也可以看作为模块式PLC. 在PLC诞生之前，工业控制领域完全由继电器和接触器统治。20世纪60年代，汽车生产流水线的自动控制系统就是继电接触器控制的典型代表。当时汽车的每一次改型都直接导致继电接触器控制装置的重新设计和安装。随着生产的发展，汽车型号更新的周期愈来愈短，这样，继电接触器控制装置就需要经常地重新设计和安装，十分费时, 费工, 费料，甚至阻碍了更新周期的缩短。面对这一困境，美国通用汽车公司（GM）在1968年公开招标，迫切寻求一种新型的电子控制器，并提出了著名的"十大技术指标"，包括：编程简单, 易于维护, 可靠性高于继电器, 体积小于继电器控制柜, 可直接输出至执行机构, 具有数据采集能力等。1969，美国数字设备公司（DEC）研制出第一台控制器，型号为PDP-14，在美国通用汽车自动装配线上试用，获得了成功。它创造性的设计了程序化的梯形图，不仅用程序（梯形图）替代了硬接线，更重要的是确立了"扫描循环"的工作方式，这一根本机制沿用至今，是PLC高可靠性的基石。标志着电气控制从"硬接线"向"软连接"的革命性跨越，是世界上公认的第一台PLC. 可编程控制器的英文名称是 Programmable Controller，早期简称PC，后来为了与个人计算机（PC）区分，在行业中多称之为 Programmable Logic Controller，即可编程逻辑控制器，简称PLC. 早期的PLC(20世纪60年代末---70年代中期)一般称为可编程逻辑控制器，主要功能仅限于逻辑运算和计时, 计数，其核心任务就是替代继电器。硬件上，它们多采用位片式处理器，运算速度慢，存储容量小，且没有标准的通信接口。尽管如此，它成功实现了硬件与软件的分离：当工艺改变时，只需修改程序，无需改动接线。进入70年代中期，半导体技术的飞速发展为PLC注入了强劲动力。美国，日本，德国等一些厂家先后开始采用微处理器作为PLC的中央处理单元(CPU)，这使得PLC的运算能力呈指数级提升，功能大大增强。这一时期的PLC不再局限于简单的开关量控制，开始具备了模拟量处理能力，能够对温度, 压力, 流量等连续变量进行PID调节。同时，数学运算功能, 数据传送功能的加入，使得PLC开始涉足过程控制领域。在硬件结构上，模块化设计成为主流，用户可以根据需求灵活配置I/O模块, 通信模块和特殊功能模块。20世纪80年代至90年代是PLC发展的成熟期，主要特征是网络化和标准化。随着自动化系统日益复杂，单台PLC已无法满足需求，多台PLC之间的协同以及PLC与上位机之间的通信变得至关重要。这一时期，现场总线技术（Fieldbus）异军突起，如Siemens的Profibus, Rockwell的DeviceNet/ControlNet等。PLC不再是信息孤岛，而是成为工业控制网络中的节点。集散控制系统（DCS）与PLC的界限开始模糊，PLC凭借其高可靠性和性价比，开始在大型过程控制系统中占据一席之地。并且针对编程语言混乱的问题，国际电工委员会（IEC）于1993年颁布了具有里程碑意义的IEC 61131-3标准。该标准定义了五种标准编程语言：梯形图（LD）, 功能块图（FBD）, 顺序功能图（SFC）, 结构化文本（ST）和指令表（IL）。梯形图（LD）：最直观，源于电气原理图，适合逻辑控制。功能块图（FBD）：适合过程控制，信号流清晰。顺序功能图（SFC）：适合顺序流程控制，如工艺步骤。结构化文本（ST）：类似高级语言（如Pascal），适合复杂算法, 数据处理。指令表（IL）：类似汇编语言，现在已较少直接使用。同时，硬件技术也在不断进步。大中型PLC开始采用多CPU架构，冗余系统的引入使其可靠性达到了前所未有的高度。微型PLC的出现，则让PLC应用下沉到了小型机械设备和民用领域。进入21世纪，以太网（Ethernet）在这一时期全面进入工业现场。EtherNet/IP, PROFINET, EtherCAT等实时以太网协议的普及，彻底打通了从底层设备到上层管理系统的信息高速公路。PLC不再仅仅是控制器，更是数据采集的网关。同时伴随着超大规模集成电路技术的迅速发展，微处理器的市场价格大幅度下跌，使得各种类型的PLC所采用的微处理器的档次普遍提高；而且，为了进一步提高PLC的处理速度，各制造厂商还纷纷研制开发了专用逻辑处理芯片，使得PLC软硬件功能发生了巨大变化。长期以来由西门子, 罗克韦尔, 三菱等国际品牌主导中高端市场。在国家对工业信息安全, 供应链自主可控的要求下，"十四五"规划将工业控制系统的国产化替代提升至战略高度，为以许继, 和利时, 中控, 汇川等为代表的国产PLC厂商带来了历史性机遇。随着工业信息化的深入推进，我国工业自动化产业正经历从技术模仿到自主创新, 从"中国制造"向"中国创造"的深刻转型。在"十二五", "十三五"期间，我国工业发展聚焦于结构调整与产业化升级，核心目标是优化工业体系结构，提升生产效率与产品质量，以更好地适配市场需求。在这一进程中，信息化与传统工业并非彼此孤立，而是深度依存, 相互赋能。一方面，电子与信息技术的应用，大幅提升了工业生产的自动检测精度与执行机构响应速度，优化了生产装置的物料平衡与自动化控制水平；另一方面，网络通信技术的普及，让企业能够实时整合资金, 物流, 生产状态等全链条信息，为管理者提供精准的决策依据，催生出管理-控制一体化的系统服务，也为自动化产业创造了广阔的市场空间。与此同时，"大数据存储", "数据挖掘""云计算"等新一代技术正重塑工业自动化的底层逻辑，推动真实生产场景与虚拟数字世界的深度融合，促使信息技术与传统工业流程紧密耦合。2013年德国提出的"工业4.0"理念，更是引发全球对第四次工业革命的关注，其核心的高度数字化, 网络化生产模式，也成为中德两国产业合作的重要方向。我国积极拥抱这一趋势，通过国际合作与自主创新，正加速迈向智能制造的新阶段。

### 4 许继国产PLC发展历程与行业地位

## 第2章 工业自动化项目设计

### 1 工业自动化项目设计要求

工业自动化是指利用控制技术, 信息技术, 机械设备，在无需或极少需要人工直接干预的情况下，使工业生产过程（如加工, 装配, 检测, 物流, 管理等）按照预设的程序和指令自动运行, 监控和优化的技术综合。自动化领域应用涉及生活的各个方面，农业, 林业, 矿业, 电力, 能源, 生产制造等行业都离不开自动化技术。面对国际化竞争以及技术的不断发展，企业为提高生产效率与产能, 提升产品质量与一致性, 降低生产成本, 保障人员与设备安全等而对生产系统的升级改造或研发一个新的生产系统，就是自动化项目。工业自动化项目依据一定的生产背景，根据需求所设计的方案，最后交付一个由硬件（设备, 控制器）和软件（程序, 数据）组成的, 能够自动完成特定生产任务的物理实体和逻辑集合，即为自动化生产系统。生产控制系统的设计原则根据控制任务的不同涉及很多方面，其中最基本的可以归纳为以下四点：

（1）完整性原则 最大限度地满足工业生产过程或机械设备的控制要求。

（2）可靠性原则 确保计算机控制系统的可靠性。

（3）经济性原则 力求控制系统简单, 实用, 合理。

（4）发展性原则 适当考虑生产发展和工艺改进的需要，在I/O接口, 通信能力等方面要留有余地。现代自动化项目设计新要求：

（1）信息安全原则：系统应具备访问控制, 数据加密, 网络隔离, 漏洞防护等能力，符合《网络安全法》及工控安全等级保护要求。

（2）开放性与互操作性原则：系统架构和通信接口应遵循主流国际标准（如OPC UA），便于与不同厂商设备, 上层管理系统（ERP, MES）集成。

（3）可维护性与可扩展性原则：采用模块化设计，提供清晰的诊断信息和远程维护接口，方便后期升级改造。

（4）人性化原则：人机界面（HMI）设计应符合人机工程学，操作简洁, 信息直观，降低人员操作负担和错误率。工业自动化生产系统是现代制造业的核心实体，它是一个能够将原材料或零部件在最少人工干预下自动转化为最终产品的集成体系。该系统并非孤立设备，而是一个由感知与执行层（传感器, 机器人等"手眼"）, 控制层（PLC等"大脑"）, 监控与信息化层（SCADA, MES等"驾驶舱"）构成的有机整体，通过预设程序和网络协同工作，实现生产全流程的自动化运行。其根本目标是实现稳定, 高效, 高质, 安全, 柔性的生产，并通过与上层管理系统集成，成为支撑工业4.0与智能制造的基石。总而言之，自动化生产系统是现代工业的脊梁，它通过技术的集成，将"制造"变成了一个可预测, 可度量, 可优化的精密科学过程，是提升国家制造业核心竞争力的关键。

### 2 工业自动化项目设计流程

项目设计步骤主要包括详细了解被控对象的生产工艺过程，分析控制要求，明确项目概况及改造需求, 确定整体方案设计, 电气控制部分设计, 控制系统设计, 硬件选型与配置, 分配I/O点设计I/O连接图, 软件程序设计, 人机交互界面设计, 系统调试, 采购制造和现场安装, 总结收尾等几部分内容。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image1.png)

<p class="kb-image-caption">图 2.1 项目设计流程图</p>

项目设计流程如图所示几个关键环节，确定整体方案设计：此阶段需输出《项目技术规格书》，明确性能指标（如产能, 节拍, 精度）, 功能范围, 验收标准。硬件选型与配置：除文中要点，需考虑供应链安全与备件可获得性，在关键部件上评估国产化替代方案。对于许继PLC，需根据项目规模（I/O点数, 网络节点数）, 性能要求（扫描周期, 运算能力）, 特殊功能（运动控制, 冗余）选择合适的系列（如SC500, SC801, GLE3000）。软件程序设计：强调结构化, 模块化编程的重要性。推荐采用"设备层-控制层-管理层"的分层编程思想，将设备控制（FC/FB）, 工艺流程（SFC）, 报警处理, 数据记录等分离，提高程序可读性和可维护性。现场运行调试：补充调试安全规范，如"先空载后带载", "先手动后自动", "先单机后联调"。制定详细的《调试大纲》和《应急预案》。

#### 2.1 确定系统总体控制方案

在一项工程项目中，首先需要通过考查调研深入分析被控对象的生产工艺与控制目的，提出可行的方案；与企业一方沟通，细化方案的细节明确成本需求和控制需求等，制定明确的系统控制方案。

#### 2.2 制定电气控制方案

电气控制系统设计是根据控制要求设计, 编制出设备制造和使用维修过程中所必须的图纸, 资料等。图纸包括电气原理图, 电气系统的组件划分图, 元器件布置图, 安装接线图, 电气箱图, 控制面板图, 电器元件安装底板图等。通常电气系统的方案设计包含两个基本内容：（1）原理设计要满足生产机械和加工工艺的各种控制要求。（2）工艺设计要满足电气控制装置本身的制造, 使用以及维修的需要。原理设计决定着生产机械设备的合理性与先进性，工艺设计决定了电气控制设备的生产可行性, 经济性, 造型美观和使用维护方便等。还要确定控制系统的其它技术指标，例如自动控制的电气保护, 联锁条件, 控制精度, 生产效率；主要电气设备的信号指示, 显示和报警方式, 电源种类, 电压等级, 频率及容量等要求。

#### 2.3 确定控制系统的输入输出信号

根据控制系统功能，明确被控对象输入输出信号类型，数量。

-   开关量/数字量

开关量输入对象：启动按钮, 急停按钮, 模式切换开关, 行程开关（限位开关）, 接近开关（检测金属）, 光电开关（检测物体遮挡）等传感器。开关量输出对象：继电器/接触器线圈, 电磁阀, 指示灯等

-   模拟量

模拟量输入对象：热电偶, 热电阻（PT100）, 压力变送器, 流量计, 液位计, 称重传感器等模拟量传感器。模拟量输出对象：变频器, 电动调节阀等

-   特殊信号：高速脉冲输入输出, 通信信号。

#### 2.4 硬件选型与配置（含许继PLC选型适配）

硬件选型与配置要点

-   I/O点数规模：统计实际所需信号数量并留有冗余以备调试修改或后期扩展。

-   控制逻辑复杂度：当逻辑复杂或者程序量大时，需选择高性能系统提高运算与存储能力。

-   通讯需求：控制系统信号传输方式所需的网络接口形式。根据系统的功能选择所需的输入输出设备以及硬件模块，在选型配置时要注意兼容性原则, 环境适应性, 标准化与备件。

#### 2.5 I/O分配

控制系统I/O分配是将现场物理设备（传感器, 按钮, 执行器等）与控制器（PLC）内部逻辑地址建立一一对应映射的关键环节。该过程需全面统计输入输出信号，按信号类型（DI/DO/AI/AO）及功能区域进行分类编址，生成包含地址号, 变量符号, 详细描述及电气规格的标准化I/O表；设计时应遵循"功能分区, 便于走线"的原则，并务必预留10%\~20%的备用点数以应对未来需求变更或扩展。作为连接电气硬件设计与软件程序开发的纽带，精准的I/O分配表是指导现场接线, 标签制作及程序编写的唯一基础依据。

#### 2.6 PLC控制系统硬件设计

主要涵盖硬件选型配置, 电气原理图设计及控制柜布局三大环节。设计时首先需根据I/O点数与逻辑复杂度确定PLC型号, 扩展模块及供电方案；进而绘制详细的电气原理图，重点规划主电路, I/O接线及安全急停回路，并落实电气隔离与抗干扰措施（如接地, 滤波）；最后进行控制柜的结构设计，合理安排元器件布局以确保散热与电磁兼容性，最终输出完整的清单与施工图纸。

#### 2.7 PLC控制系统软件设计

该过程始于变量定义与I/O映射，根据控制流程将程序划分为初始化, 手动调试, 自动运行, 故障报警及数据处理等独立子程序；利用梯形图（LAD）, 结构化文本（SCL/ST）等标准语言编写逻辑，重点实现顺序控制, 逻辑互锁, PID闭环调节及运动控制算法，并协同设计人机界面（HMI）交互逻辑；设计中需高度重视程序的安全性, 容错性与可读性，最终通过离线仿真与在线联调，检查逻辑和语法错误，实现对系统的精准, 稳定控制。

#### 2.8 上位监控系统设计

工业自动化系统上位监控系统设计是构建人机交互界面与数据管理平台的核心环节，旨在实现对生产过程的集中监视与远程控制。该设计通常基于专业组态软件，首先建立与底层PLC及现场仪表的通讯连接与变量标签库，进而开发直观的图形化用户界面（GUI），重点实现工艺流程动态仿真, 生产参数设定, 实时/历史趋势分析, 报警事件管理及数据报表生成等功能；设计中还需统筹考虑用户权限管理（分级登录）与数据库存储（SQL/历史归档），从而为操作人员与管理层提供一个实时, 透明, 高效且安全的信息交互与生产决策窗口。

#### 2.9 现场运行调试

工业系统现场调试是从设计走向实际生产，在所有硬件连接后，对线路进行校核然后上电调试。在调试过程中不仅要进行正常情况运行调试，还应进行突发情况调试处理，通过长周期的带载试运行暴露并排除潜在隐患，确保系统在满足工艺指标与稳定性要求的前提下，顺利完成验收交付。

#### 2.10 项目归档

工业自动化系统项目归档是实现项目的最后一道工序，旨在为后续的系统运维, 故障排查及技术改造提供完整, 可追溯的数据支撑。该过程需全面收集, 整理并核对项目实施中产生的所有资料，核心内容包括竣工电气原理图, 带注释的I最终版程序源代码, 操作与维护手册, 设备参数备份以及项目验收测试报告。

## 第3章 工业自动化项目的电气控制

### 1 电气控制要求

电气控制系统是由电气元件按照一定要求连接而成旨在实现对机械设备或生产过程的自动化监测, 操作, 调节与保护。而用图形的方式来表示电气控制系统中的电气元件及其连接关系就是电气控制系统图。电气控制系统图中采用不同的图形符号表示各种电器元件, 采用不同的文字符号表示各电器元件的名称, 序号或线路的功能, 状况和特征，采用不同的线号或接点编号来表示导线与连接等。电气控制系统图中，电气元件的图形符号和文字符号都有统一的国家标准。GB4728-84《电气图用图形符号》, GB6988-87《电气制图》, GB7159-87《电气技术中的文字符号制定通则》电气控制系统图表达了生产机械电气控制系统的结构, 原理等设计示意图，是电气系统安装, 调整, 使用和维修的重要资料。常见的电气控制系统图包括电气原理图, 电器布置图, 电气安装接线图三种。通常是先根据工艺要求设计电气原理图，然后根据原理图和元器件实物尺寸设计电器布置图，最后根据布置图和接线工艺要求绘制电气安装接线图。三者必须保持元件代号, 端子号的一致性。用规定的图形符号，按主电路和辅助电路相互分开并依据各电器元件动作顺序等原则所绘制的线路图，称为电气原理图。它包括所有电器元件的导电部件和接线端点，不表示电气元件的形状, 大小和安装方式。电器布置图是用来表明电气设备上所有电器的实际位置，为电气控制设备的制造, 安装, 维修提供必要的档案资料。电气安装接线图是用规定的图形符号，按各电器元件相对位置绘制的实际接线图，包括连接关系, 线缆种类和敷设路线等信息。

### 2 电气设备

电气设备是指用于发电, 输电, 变电, 配电和用电的所有设备等它涵盖了从负责承载高电压, 大电流及能量转换的一次设备（如变压器, 发电机, 电动机, 开关柜, 断路器及电缆），到负责对系统进行监测, 控制, 保护与调节的二次设备（如继电器, 仪表, PLC控制器及辅助电源）的广泛范畴。电器是接通和断开电路或调节, 控制和保护电路及电气设备用的电工器具。电器对电能的生产, 输送, 分配与应用起着控制, 调节, 检测和保护的作用。根据电压电流的不同，电器可分为高压电器和低压电器。低压电器是组成电器成套设备的基础元件，是电力拖动自动控制系统中常用器件。

### 3 常用低压电器设备

低压电器是用于交流1200V, 直流1500V及以下的电路中，起通断, 保护, 控制或调节作用的电器产品。低压电器包括以下12大类：刀开关和刀形转换开关, 熔断器, 断路器, 控制器, 接触器, 启动器, 控制继电器, 主令电器, 电阻器及变阻器, 调整器, 电磁铁, 其它低压电器（触电保护器, 信号灯与接线盒等）。

### 按工作原理分类

（1）电磁式电器‍：依据电磁感应原理来工作的电器。

（2）非电量控制电器：靠外力或某种非电物理量的变化而动作的电器。

### 按用途分类

（1）控制电器：用于各种控制电动机的启动, 制动, 调速等动作。

（2）主令电器‍：用于自动控制系统中发送控制指令。

（3）保护电器：用于保护电动机和生产机械，使其安全运行。

（4）配电电器：用于电能的输送和分配的电器。

（5）执行电器‍：用于完成某种动作或传动功能。

### 按执行机能分类

（1）有触头电器：有可分离的动触头, 静触头，并利用触头的接触和分离来通断电路，例如刀开关, 断路器, 接触器, 继电器等。

（2）无触头电器：无可分离的触头。利用电子元件的开关效应，即导通和截止来实现电路的通, 断控制。例如接近开关, 霍尔开关, 电子式时间继电器等。

#### 3.1 低压配电电器

配电系统对电器的要求是：在系统发生故障的情况下，动作准确，工作可靠，有足够的热稳定性和电稳定性。常见的配电电器有低压隔离器（刀开关）, 熔断器, 断路器等。

- 熔断器

熔断器利用金属导体为熔体, 串联于电路，当过载或短路电流通过熔体时，因其自身发热而熔断，从而分断电路的电器。熔断器主要作短路保护之用，有时也可作为过载保护。因为其结构简单，分断能力高, 使用方便, 体积小, 重量轻, 价格便宜，在工农业生产中使用极为广泛。熔断器主要由熔体（保险丝）和熔管（熔座）组成，如图所示。熔体由易熔金属材料铅, 锌, 锡, 银, 铜及其合金制成，通常制成丝状和片状。熔管是装熔体的外壳，由陶瓷, 绝缘钢纸制成，在熔体熔断时兼有灭弧作用。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image2.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image3.png)

<p class="kb-image-caption">图 3.3.1 熔断器结构图</p>

熔断器的工作原理电流通过熔体时产生的热量与电流平方和电流通过的时间成正比，电流越大，则熔体熔断时间越短，这种特性称为熔断器的保护特性或安秒特性。Imin 为最小熔化电流或临界电流，即通过熔体的电流小于此值时不会熔断，所以选择的熔体额定电流 IN 应小于 Imin 。通常，Imin/IN≈1.5～2，称为熔化系数，该系数反映熔断器在过载时的短时过电流。熔断器的主要技术参数包括额定电压, 额定电流, 极限分断能力, 截断电流特性 , 时间---电流特性I2t特性。极限分断能力 指熔断器在规定的使用条件下，能可靠分断的最大短路电流值。截断电流特性 指在规定的条件下，截断电流与预期电流的关系特性。截断电流是指熔体分断期间电流到达的最大瞬时值。时间---电流特性 熔断器的时间---电流特性亦称保护特性，它是熔断器的基本特性，表示熔断器的熔断时间与流过熔体电流的关系，是反时限特性，流过熔体的电流越大，熔化（或熔断）时间越短。I2t特性 当分断电流甚大时，以弧前时间---电流特性表征熔断器的性能已不够了，当熔断器弧前时间小于0.1s时，熔断器的保护特性用I2t特性表示。I2t特性在产品标准中有规定。熔断器类型的选择主要根据使用场合来选择不同的类型。

（1）作电网配电用，应选择一般工业用熔断器；作硅元件保护用，应选择保护半导体器件熔断器；供家庭使用，宜选用螺旋式或半封闭插入式熔断器。

（2）熔断器的额定电压必须等于或高于熔断器安装处的电路额定电压。

（3）电路保护用熔断器熔体的额定电流基本上可按电路的额定负载电流来选择，但其极限分断能力必须大于电路中可能出现的最大故障电流。

（4）在电动机回路中作短路保护时，应考虑电动机的启动条件，按电动机的启动时间长短选择熔体的额定电流。

- 低压隔离器

低压隔离器也称刀开关，主要用于电气线路中隔离电源，也可作为不频繁地接通和分断空载电路或小电流电路之用。刀开关按极数分，有单极, 双极和三极；按结构分，有平板式和条架式；按操作方式分，有直接手柄操作, 正面旋转手柄操作, 杠杆操作和电动机操作；按转换方式分，有单投, 双投。另外，还有一种采用叠装式触头元件组成旋转操作的称为组合开关或转换开关。刀开关由静插座2, 手柄1, 动触刀3, 铰链支座4和绝缘底板5组成，典型结构如图。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image4.png)

<p class="kb-image-caption">图 3.1 刀开关结构图和图形符号</p>

其主要技术参数包括1）额定电压 在长期工作中能承受的最大电压称为额定电压。目前生产的刀开关的额定电压，一般为交流500V以下，直流440V以下。2）额定电流 刀开关在合闸位置允许长期通过的最大工作电流称为额定电流。小电流刀开关的额定电流有10，15，20，30，60A等五级。3）操作次数 刀开关的使用寿命分机械寿命和电寿命两种：机械寿命指不带电的情况下所能达到的操作次数。电寿命指刀开关在额定电压下能可靠地分断额定电流的总次数。 4）电稳定性电流 发生短路事故时，不产生变形, 破坏或触刀自动弹出的现象时的最大短路电流峰值就是刀开关的电稳定性电流，为其额定电流的数十倍。5）热稳定性电流 发生短路事故时，如果在一定时间（通常是1s）内通以某一短路电流，并不会因温度急剧上升而发生熔焊现象，则这一短路电流就称为刀开关的热稳定性电流。通常，刀开关的1s热稳定性电流为其额定电流的数十倍。刀开关的选用要看用途和安装位置选择合适的型号和操作方式；额定电压和额定电压必须符合电路要求；校验刀开关的动稳定性和热稳定性，如不满足要求，就应选大一级额定电流的刀开关。

#### 3.2 低压主令电器

主令电器用于发布操作命令以接通和分断控制电路。常见类型有控制按钮, 位置开关, 万能转换开关和主令控制器等。按钮是一种用人力（一般为手指或手掌）操作，并具有储能复位的开关电器。它主要用于电气控制线路中，用于发布命令及电气联锁。按钮的一般结构主要由按钮帽1, 复位弹簧2, 桥式动触头3, 动合静触头4, 动断静触头5和装配基座等组成。在常态下：上面的一对触点接通，称为常闭触点。下面的一对触点断开，称为常开触点。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image5.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image6.png)

<p class="kb-image-caption">图 3.2 按钮结构图和图形符号</p>

位置开关主要用于将机械位移转变为电信号，用来控制生产机械的动作。位置开关包括：行程开关, 微动开关, 限位开关及由机器部件或机械操作的其它控制开关。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image7.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image8.png)

<p class="kb-image-caption">图 3.3 位置开关外形图</p>

万能转换开关主要用于电气控制线路的转换, 配电设备的远距离控制, 电气测量仪表的转换和微电机的控制，也可用于小功率笼型感应电动机的启动, 换向和变速。由于它能控制多个回路，适应复杂线路的要求，故有"万能"转换开关之称。常用的万能转换开关有LW8, LW6, LW5, LW2等系列。LW6系列万能转换开关由操作机构, 面板, 手柄, 触头座等组成，触头座最多可以装10层，每层均可安装3对触头，操作手柄有多档停留位置（最多12个档位），底座中间凸轮随手柄转动，由于每层凸轮设计的形状不同，所以用不同的手柄档位，可控制各对触头进行有预定规律的接通或分断。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image9.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image10.png)
主令控制器

主令控制器（亦称主令开关）是一种按照预定程序来转换控制电路接线的主令电器。由触头系统, 操作机构, 转轴, 齿轮减速机构, 凸轮, 外壳等部件组成。主令控制器的控制对象是二次电路，其触头工作电流不大。主令控制器按凸轮的结构形式可分为凸轮调整式和凸轮非调整式主令控制器两种，动作原理与万能转换开关相同，都是靠凸轮来控制触头系统的分合。电气符号同万能转换开关。

#### 3.3 低压控制电器

低压控制器是用于控制电路和控制系统的电器，主要有接触器, 继电器等。

- 接触器

接触器是一种能频繁地接通和断开远距离用电设备主回路及其他大容量用电回路的自动控制电器。它分为直流和交流两类，主要由电磁机构, 触头系统, 灭弧装置三部分组成。电磁系统主要由激磁线圈, 静铁心和动铁心（衔铁）组成，电磁系统的作用是将电磁能转换成机械能，产生电磁吸力克服弹簧反力吸引衔铁吸合，衔铁进而带动动触头动作与静触头闭合或分开，从而实现电路接通或断开。触头是接触器的执行元件，用来接通或断开被控制电路。触头按其原始状态可分为常开触头和常闭触头。当触头由闭合状态过渡到断开状态的过程中产生电弧，气体自持放电形式之一，是一种带电粒子的急流。为保证电路和电器元件工作安全可靠，必须采取有效的措施进行灭弧。要使电弧熄灭，应设法降低电弧的温度和电场强度。当电磁线圈通电后，线圈电流产生磁场，使静铁心产生电磁吸力吸引衔铁，并带动触头动作：常闭触头断开；常开触头闭合，两者是联动的。当线圈断电时，电磁吸力消失，衔铁在释放弹簧的作用下释放，使触头复原：常开触头断开，常闭触头闭合。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image11.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image12.png)

<p class="kb-image-caption">图 3.4 接触器结构图和符号</p>

接触器的主要技术参数有(1)额定电压；接触器铭牌上额定电压是指主触头的额定工作电压，其等级有：直流接触器：220V，440V，660V. 交流接触器：220V，380V，500V，660V，1140V.(2)额定电流；接触器铭牌上额定电流是指在正常工作条件下主触头中允许通过的长期工作电流，一般按下面等级制造：直流接触器：25A，40A，60A，100A，150A，250，400A，600A. 交流接触器：10，15，25，40，60，100，150，250，400，600A.(3) 线圈的额定电压；其等级有：直流线圈：24V，48V，220V. 交流线圈：36V，127V，220V，380V.(4)动作值；是指接触器的吸合电压与释放电压。部颁标准规定接触器在额定电压85%以上时，应可靠吸合。释放电压不高于线圈额定电压的70%。(5)接通与分断能力；指接触器的主触头在规定的条件下能可靠地接通和分断的电流值，而不应该发生熔焊，飞弧和过分磨损等。(6)机械寿命和电气寿命；接触器是频繁操作电器，应有较长的机械寿命和电器寿命。目前有些接触器的机械寿命已达一千万次以上；电气寿命是机械寿命的5%～20%。(7)操作频率；是指每小时接通的次数。交流接触器最高为600次/h；直流接触器可高达1200次/h. 接触器的选用交流负载应使用交流接触器，直流负载使用直流接触器；如果控制系统中主要是交流电动机，而直流电机或直流负载的容量比较小时，也可以选用交流接触器进行控制，但触头的额定电流应选大些。注意接触器主触头的额定电压：其值应大于或等于负载回路的额定电压。接触器主触头的额定电流：按手册或说明书上规定的使用类别使用接触器时，接触器主触头的额定电流应等于或稍大于实际负载额定电流。在实际使用中还应考虑环境因素的影响，如柜内安装或高温条件时应适当增大接触器额定电流。接触器吸引线圈的电压 一般从人身和设备安全角度考虑，该电压值可以选择低一些；但当控制线路比较简单，用电不多时，为了节省变压器，则选用220V, 380V.

- 继电器

继电器是一种根据电气量（电压, 电流等）或非电气量（温度, 压力, 转速, 时间等）的变化接通或断开控制电路的自动切换电器，用于控制电路中，进行信号传递, 放大, 转换, 联锁等，实现自动控制和保护的目的。一般来说，继电器通过测量环节输入外部信号（比如电压, 电流等电量或温度, 压力, 速度等非电量）并传递给中间机构，将它与设定值（即整定值）进行比较，当达到整定值时（过量或欠量），中间机构就使执行机构产生输出动作，从而闭合或分断电路，达到控制电路的目的。常用继电器有：中间继电器, 热继电器, 时间继电器, 电流继电器, 电压继电器, 速度继电器, 温度继电器等。

（1）时间继电器

时间继电器是一种延时控制继电器，它在得到动作信号后（线圈的通电或断电）并不是立即让触点动作，而是延迟一段时间才让触点动作（触头的闭合或断开）。时间继电器是一种利用电磁或机械动作原理实现触头延时通或断的自动控制电器，根据延时方式有通电延时型和断电延时型，两者结构相同，电磁机构安装的方向不同。其外观区别在于：当衔铁位于铁心和延时结构之间时为通电延时型；当铁心位于衔铁和延时结构之间时为断电延时型。通电延时继电器：接受输入信号后，延迟一定的时间输出信号才发生变化。而当输入信号消失后，输出信号瞬时复位。断电延时继电器：接受输入信号后，瞬时产生输出信号。而当输入信号消失后，延迟一定的时间输出信号才复位

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image13.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image14.png)

<p class="kb-image-caption">图 3.6 图形符号</p>

（2）速度继电器

速度继电器的作用是依靠速度大小为信号与接触器配合，实现对电动机的反接制动。故速度继电器又称反接制动继电器。它主要由转子, 定子和触头三部分组成 ，转子是一个园柱形永久磁铁，定子是一个笼形空心圆环，由硅钢片叠成，并装有笼型绕组。速度继电器转子的轴与被控电动机的轴相连接，而定子空套在转子上。当电动机转动时，速度继电器的转子随之转动，定子内的短路导体便切割磁场，产生感应电动势，从而产生电流，此电流与旋转的转子磁场作用产生转矩，于是定子开始转动，当转到一定角度时，装在定子轴上的摆锤推动簧片动作，使常闭触头分断，常开触头闭合。当电动机转速低于某一值时，定子产生的转矩减小，触头在弹簧作用下复位。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image15.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image16.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image17.png)

<p class="kb-image-caption">图 3.7 速度继电器结构图</p>
#### 3.4 低压保护电器

低压电器中的很多器件本身具有多种用途，例如低压断路器不仅可以接通和分断正常电流，还能在过载和短路时自动跳闸切断电路。下面重点介绍一些电路中的保护继电器。热继电器

热继电器是利用电流流过热元件时产生的热量，使双金属片发生弯曲而推动执行机构动作的一种保护电器。主要用于交流电动机的过载保护, 断相及电流不平衡运动的保护及其他电器设备发热状态的控制。热继电器由电热丝, 双金属片, 导板, 测试杆, 推杆, 动触片, 静触片, 弹簧, 螺钉, 复位按钮和整定旋钮等组成。热元件由发热电阻丝做成，双金属片由两种热膨胀系数不同的金属辗压而成。当主电路电流超过额定值，电阻丝发热，当双金属片受热时，会出现弯曲变形，双金属片与与扣板托扣，弹簧带动扣板将常闭触点断开从而断开控制电路。由于发热元件具有热惯性，所以不能用于瞬时过载保护，更不能做短路保护，主要用作电动机的长期过载保护。热继电器主要用于保护电动机的过载，因此，在选用时必须了解被保护对象的工作环境, 起动情况, 负载性质, 工作制以及电动机允许的过载能力。选用时要注意使热继电器的安-秒特性位于电动机的过载特性之下，并尽可能地接近，甚至重合，以充分发挥电动机的能力，同时使电动机在短时过载和起动瞬间（5～6IN）时不受影响。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image18.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image19.png)

<p class="kb-image-caption">图 3.9 热继电器结构图及图形符号</p>

热继电器的主要技术参数有：额定电压, 额定电流, 相数, 热元件编号, 整定电流及刻度电流调节范围等。热继电器的额定电流是指可装入的热元件的最大额定电流值。每种额定电流的热继电器可装入几种不同整定电流的热元件。为了便于用户选择，某些型号中的不同整定电流的热元件是用不同编号表示的。热继电器的整定电流是指热元件能够长期通过而不致引起热继电器动作的电流值。手动调节整定电流的范围，称为刻度电流调节范围，可用来使热继电器更好地实现过载保护。热继电器主要用于保护电动机的过载，因此，在选用时必须了解被保护对象的工作环境, 起动情况, 负载性质, 工作制以及电动机允许的过载能力。要遵循的原则是：应使热继电器的安-秒特性位于电动机的过载特性之下，并尽可能地接近，甚至重合，以充分发挥电动机的能力，同时使电动机在短时过载和起动瞬间（5～6IN）时不受影响。一般情况下，常按电动机的额定电流选取，使热继电器的整定值为0.95～1.05IN（IN为电动机的额定工作电流）。使用时，热继电器的旋钮应调到该额定值，否则将不能起到保护作用。对于三角形接法电动机，一相断线后，流过热继电器的电流与流过电动机绕组的电流增加比例是不同的，其中最严重的一相比其余两相绕组电流要大一倍，增加比例也最大。这种情况应该选用带有断相保护装置的热继电器。电压继电器

电压继电器是一种利用输入电压变化来控制输出电路通断的自动开关电器，可以对所接电路上的电压高低作出动作反应。根据电压设定值可分为过电压继电器, 欠电压继电器和零电压继电器。欠电压继电器用于电路的欠电压或零电压保护。当电路电压减小到整定值（0.3～0.5）UN以下时释放，实现欠电压保护。零电压继电器是在电路电压降低到（0.05～0.25）UN时释放，对电路实现零电压保护。过电压继电器用于过电压保护，当线圈电压超过整定值（1.05～1.2）UN时释放，对电路实现过电压保护。由于直流电路一般不会出现过电压，所以只有交流过电压继电器。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image20.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image21.png)

<p class="kb-image-caption">图 3.9.1 电压继电器实物图及图形符号</p>

电流继电器

电流继电器反映的是电流信号，线圈被做成阻抗小, 导线粗, 匝数少的电流线圈，串接在被测量的电路中（或通过电流互感器接入），用于检测电路中的电流是否越限。过电流继电器在电路额定电流下正常工作时不动作，当电流超过整定值时电磁机构动作，衔铁吸合，常闭触点断开，控制回路断开，对电路起过电流保护作用，整定范围为额定电流的1.1至1.4倍。欠电流继电器在电路额定电流下正常工作时处在吸合状态，当电流降低到额定电流的10%至20%时，继电器释放，起到欠电流保护作用。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image22.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image23.png)

<p class="kb-image-caption">图 3.9.2 电流继电器实物图及图形符号</p>
#### 3.5 低压执行电器

低压执行电器是指在交流1200V或直流1500V及以下电压等级的电路中，能够根据控制信号（来自PLC, 继电器, 单片机等）自动或手动接通, 断开电路，或对电路进行切换, 保护, 检测, 变换, 调节的电气设备。低压执行电器负责根据控制信号，直接驱动大功率负载或完成主电路的最终操作，常见实现通断与切换的有低压断路器，常见的驱动与变换有电动机, 电磁阀等。低压断路器

断路器俗称自动开关（自动空气断路器），用于不频繁接通, 分断线路正常工作电流，也能在电路中流过故障电流时（短路, 过载, 欠电压等），在一定时间内断开故障电路的开关电器。断路器有多种分类。按使用类别可分为非选择型（A型）和选择型（B型）两类。按极数可分为单极, 双极, 三极和四极。按灭弧介质可分为空气式和真空式，目前应用最广泛的是空气断路器。按动作速度可分为快速型和一般型。按结构型式分有塑料外壳式和万能式。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image24.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image25.png)

<p class="kb-image-caption">图 3.3.5.1 低压断路器结构图</p>

低压断路器的组成部分:主触点和灭弧装置, 具有不同保护功能的脱扣器, 自由脱扣机构和操作机构。主触头是断路器的执行元件，用来接通和断开主电路，为提高其分断能力，主触头上装有灭弧装置。过电流脱扣器可以在短路或严重过载时保护回路。一般性过载时，过载电流虽不能使电磁脱扣器动作，但能使热元件发热，使得双金属片受热向上弯曲，推动杠杆向上使搭扣脱开，将主触头分断。当线路上电压全部消失或电压下降到某一数值时，欠压脱扣器吸力消失或减小，衔铁被拉力弹簧拉开并撞击杠杆，主电路电源被分断。低压断路器的主要技术参数。额定电压；断路器的额定电压分额定工作电压, 额定绝缘电压和额定脉冲耐压。额定绝缘电压和额定脉冲耐压共同决定了开关电器的绝缘水平。额定电流；对于断路器来说，额定电流（ I_N ）就是额定持续电流，也就是脱扣器能长期通过的电流，对带有可调式脱扣器的断路器为可长期通过的最大工作电流。断路器壳架等级额定电流（ I_NM ）用基本尺寸相同和结构相似的框架或塑料外壳中能容纳的最大脱扣器额定电流表示。一个壳架等级可包含数个额定电流。额定短路分断能力；断路器的额定分断能力（ I_CN ）是指在规定的条件（电压, 频率, 功率因数及规定的试验程序等）下，能够分断的最大短路电流值。断路器的保护特性；1）过电流保护特性断路器的动作时间与动作电流的函数关系曲线。2）欠电压保护特性 指当主电路电压下降至某一规定值范围时，使电器有延时或无延时动作的保护性能。零电压保护特性（或称失压保护特性）是欠电压保护特性中的一种特殊形式。电动机

电动机（Motor）是把电能转换成机械能的一种设备。它是利用通电线圈（也就是定子绕组）产生旋转磁场并作用于转子（如鼠笼式闭合铝框）形成磁电动力旋转扭矩。电动机按使用电源不同分为直流电动机和交流电动机，电力系统中的电动机大部分是交流电机，可以是同步电机或者是异步电机（电机定子磁场转速与转子旋转转速不保持同步速）。电动机主要由定子与转子组成，通电导线在磁场中受力运动的方向跟电流方向和磁感线（磁场方向）方向有关。电动机工作原理是磁场对电流受力的作用，使电动机转动。根据电动机工作电源的不同，可分为直流电动机和交流电动机。直流电机的构成部分包括定子, 转子和转换器。定子主要由主磁极, 机座, 换向磁极, 电刷装置和端盖组成，小型直流电机的结构如图所示。主磁极的作用是产生恒定, 有一定空间分布形状的气隙磁通密度。主磁极由主磁极铁心和放置在铁心上的励磁绕组构成。主磁极铁心分成极身和极靴，极靴的作用是使气隙磁通密度的空间分布均匀并减小气隙磁阻，同时极靴对励磁绕组也起支撑作用。为减小涡流损耗，主磁极铁心是用1.0\~1.5mm厚的低碳钢板冲成一定形状，用铆钉把冲片铆紧，然后再固定在机座上。主磁极上的线圈是用来产生主磁通的，称为励磁绕组。当给励磁绕组通入直流电时，各主磁极均产生一定极性相邻两主磁极的极性是N, S交替出现的。-般直流电机均采用整体机座。整体机座是用导磁效果较好的铸钢材料制成的。这种机座能同时起到导磁和机械支撑作用。由于机座起导磁作用，因此机座是主磁路的一部分，称为定子铁轭。主磁极, 换向极及端盖均固定在机座上，机座起机械支撑作用。换向极用来改善直流电机的换向，一般电机容量超过1kW时均应安装换向极。换向极的铁心一般用整块钢板制成，在其上放置换向极绕组，换向极安装在相邻的两主磁极之间。电刷装置是直流电机的重要组成部分。通过该装置把电机电枢中的电流与外部静止电路相连或把外部电源与电机电枢相连。电刷装置与换向片一起完成机械整流，把电枢中的交变电流变成电刷上的直流或把外部电路中的直流变换为电枢中的交流。电刷的结构如图所示。电机中的端盖主要起支撑作用。端盖固定于机座上，其上放置轴承支撑直流电机的转轴，使直流电机能够旋转。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image26.png)

<p class="kb-image-caption">图 3.3.5.2 电动机结构图</p>

直流电机的转子是电机的转动部分，又称为电枢，由电枢铁心, 电枢绕组, 换向器, 电机转轴和轴承等部分组成。电枢铁心是主磁路的一部分，同时对放置在其上的电枢绕组起支撑作用。为减少当电机旋转时，铁心中的磁通方向发生变化引起的磁滞损耗和涡流损耗，电枢铁心通常用0.5mm厚的低硅硅钢片或冷轧硅钢片冲压成型，并在硅钢片的两侧涂绝缘漆。硅钢片上冲出转子槽用来放置电枢绕组。冲制好的硅钢片叠装成电枢铁心。电枢绕组是由带绝缘的导体绕制而成的。小型电机常采用铜导线绕制;大中型电机常采用成型线圈。在电机中每一个线圈称为一个元件，多个元件有规律地连接起来形成电枢绕组。绕制好的绕组或成型绕组放置在电枢铁心上的槽内，放置在铁心槽内的直线部分在电机运转时将产生感应电动势，称为元件的有效部分;在电枢槽两端把有效部分连接起来的部分称为端接部分，端接部分仅起连接作用，在电机运行过程中不产生感应电动势

换向器又称为整流子，对于发电机，换向器的作用是把电枢绕组中的交变电动势转变为直流电动势向外部输出直流电压;对于电动机，它是把外界供给的直流电流转变为绕组中的交变电流以使电机旋转。换向器由换向片组合而成，是直流电机的关键部件之一，也是最薄弱的部分。换向器采用导电性能好, 硬度大, 耐磨性能好的紫铜或铜合金制成，相邻的两换向片间以0.6\~1.2mm的云母片作为绝缘。换向器固定在转轴的一端，换向片靠近电枢绕组一端的部分与绕组引出线相焊接。

#### 3.6 低压信号电器

低压信号电器是指在低压控制电路（通常是安全电压或小电流电路）中，主要用于检测, 采集, 转换, 传递和显示被控对象的状态或操作者指令的电器元件。它们不直接驱动大功率负载，而是为控制系统提供"输入信号"或进行"状态指示"。与执行电器不同，信号电器更注重：高可靠性与长寿命, 高精度与灵敏度, 快速响应, 抗干扰能力, 触点容量小。常见的有信号指示灯和蜂鸣器等。信号指示灯

信号指示灯利用电流通过特定材料时产生的光电效应种将电信号转换为可见光信号的装置为操作者或观察者状态指示, 故障报警, 位置标识或操作引导。

  ------ ----------------------- ------------------------------------ ------------------------------------------------------------------------------------------------------
  颜色   含义                    说明                                 举例
  红色   危险 / 告警 / 紧急      故障, 停止, 紧急状态, 需要立即干预   设备严重故障, 急停按钮按下, 火灾报警, 运行停止状态。红色是最高级别的警示。黄色   注意 / 警告 / 异常      提示注意, 状态临界, 非紧急异常       设备过载, 参数接近极限, 等待状态, 电池电量低, 维护提醒。表示"需注意，但非紧急"。绿色   安全 / 正常 / 运行      设备正常, 安全条件满足, 运行中       电源已接通, 设备正常启动, 系统运行中, 安全门已关闭, 循环正常。表示"一切就绪或正在进行"。蓝色   强制性 / 指示性信息     需要操作者执行动作的指示             复位按钮指示, 必须遵守的指令（如"请确认"）, 特定功能激活（如冷却启动）。无红/黄/绿含义时的通用指示。白色   一般性确认 / 中性状态   电源接通, 电路有电, 通用信号         主电源开关接通（无故障时）, 普通照明, 通用信号（当红黄绿蓝不适用时）。
  ------ ----------------------- ------------------------------------ ------------------------------------------------------------------------------------------------------

- 蜂鸣器

蜂鸣器通过电磁, 压电或机械方式，使一片薄膜（振膜）或压电陶瓷片快速振动，从而推动周围的空气产生声波。蜂鸣器最关键的分类是 "有源" 和 "无源"，"源"指的是驱动源，或者是振荡源。有源蜂鸣器内部集成了一个多谐振荡电路。只要在它的两个引脚上加上额定直流电压，内部的振荡电路就会开始工作，输出一个固定频率的振荡信号（例如 2kHz, 2.5kHz 或 4kHz）驱动发声元件。它驱动简单, 声音频率固定, 有极性。无源蜂鸣器内部没有振荡电路，只有一个纯的发声元件。这个元件可以是电磁线圈，也可以是压电陶瓷片。在压电陶瓷片上施加变化的电场，陶瓷片会因"逆压电效应"而发生形变，从而带动金属片振动发声。它需要外部提供一个脉冲信号（方波）来驱动。声音的频率完全由你提供的方波频率决定。驱动复杂, 可控性强, 无极性且成本较低。

### 4 电气控制线路设计规范及读图方法

#### 4.1 电气控制系统线路设计要求及规范

电气控制系统设计的一般原则:1．最大限度地满足生产机械和生产工艺对电气控制系统的要求。电气控制系统设计的依据主要来源于生产机械和生产工艺的要求。2．设计方案要合理。在满足控制要求的前提下，设计方案应力求简单, 经济, 便于操作和维修，不要盲目追求高指标和自动化。3．机械设计与电气设计应相互配合。许多生产机械采用机电结合控制的方式来实现控制要求，因此要从工艺要求, 制造成本, 结构复杂性, 使用维护方便等方面协调处理好机械和电气的关系。4．确保控制系统安全可靠地工作。电气控制系统的设计，包含两个基本内容一个是原理设计，另一个是工艺设计，即要满足电气控制装置本身的制造, 使用和维修的需要。原理设计决定着生产机械设备的合理性与先进性，是否生产机械和加工工艺的各种控制要求。原理设计内容包括（1）拟定电气控制系统设计任务书。（2）‍确定电力拖动方案，选择电动机。（3）设计电气控制原理图，计算主要技术参数。（4）选择电器元器件，制定元器件明细表‍。（5）‍ 编写设计说明书。工艺设计决定电气控制系统是否具有生产可行性, 经济性, 美观, 使用维修方便等特点。工艺设计内容包括（1）设计电气总布置图, 总安装图与总接线图。（2）设计组件布置图, 安装图和接线图。（3）设计电气箱, 操作台及非标准件。（4）列出全部元件清单。（5）编写使用维护说明书。

- 电气控制系统图的标准和规范

电气控制系统图中，电气元件的图形符号和文字符号都有统一的国家标准。近年来，我国采用GB4728-84"电气图用图形符号", GB6988-87"电气制图"和GB7159-87"电气技术中的文字符号制定通则"等新标准，在绘制电气控制系统图时必须严格遵循。目的与作用

电气原理图用于详细理解电路, 设备以及其它装置的作用原理，为测试和故障诊断提供依据。绘制电气原理图的原则

电气原理图表示电路的工作原理, 各电器元件的作用和相互关系，它包括所有电器元件的导电部件和接线端点，不表示电气元件的形状, 大小和安装方式，因此要遵循以下原则。

-   电气原理图一般分主电路和辅助电路两部分。无论是主电路还是铺助电路都垂直布置，电源电路绘成水平线，主电路绘制在图的左侧，控制电路绘制在图的右侧。控制电路中的耗能元件画在电路的最下端。有直接电联系的交叉导线连接点，要用黑圆点表示。无直接联系的交叉导线连接点不画黑圆点。

-   电气原理图中，所有电元件都应采用国家统一规定的图形符号和文字符号来表示。一般垂直放置，也可以逆时针转动90度水平放置。同一电器的各部件可以画在不同的位置，但必须采用相同的文字符号表示。为了区分同一电器的各触点或同一类型的各电器，可以用辅助符号或数字序号加以区别。线路图中的所有触点都按其"正常"位置画出

-   电气原理图中，各个电器元件和部件在控制线路中的位置，应根据便于阅读的原则安排，同一电器元件的各个部件可以不画在一起。

-   电气原理图中，所有电器的触头都按没有通电和没有受外力作用时的状态绘制。

-   原理图区域划分，图区编号设置在图的上方或下方，便于检索电气线路, 方便阅读分析, 避免遗漏而设置的。能清楚的知道某个元件或者某部分电路的功能，理解电路的工作原理。

-   符号位置的索引，当某一元件相关的各符号元素出现在不同图号的图纸上，而当每个图号仅有一页图纸时，索引代号可简化。在原理图中相应线圈的下方，给出触头的文字符号，并在其下面注明相应触头的索引代号，对未使用的触头用"×"表明，有时也可采用上述省去触头的表示法。

- 电气工艺设计

（1）电器元件布置图

电气元件布置图主要是用来表明电气设备上所有电机, 电器的实际位置，是机械电气控制设备制造, 安装和维修必不可少的技术文件。布置图根据设备的复杂程度或集中绘制在一张图上，或将控制柜与操作台的电器元件布置图分别绘制。绘制布置图时机械设备轮廓用双点划线画出，所有可见的和需要表达清楚的电器元件及设备，用粗实线绘制出其简单的外形轮廓。电器元件及设备代号必须与有关电路图和清单上的代号一致。

（2）电气安装接线图

电气安装接线图是按照电器元件的实际位置和实际接线绘制的，根据电器元件布置最合理, 连接导线最经济等原则来安排。

-   各电器元件用规定的图形, 文字符号绘制，同一电器元件各部件必须画在一起。各电器元件的位置，应与实际安装位置一致。

-   同一控制柜中的各电器元件之间的连接可以直接进行，不在同一控制柜或配电屏上的电器元件的电气连接必须通过端子板进行。各电器元件的文字符号及端子板的编号应与原理图一致，并按原理图的接线进行连接。

-   走向相同的多根导线可用单线表示。

-   画连接线时，应标明导线的规格, 型号, 根数和穿线管的尺寸。

（3）电气控制柜设计要考虑以下几方面问题：

-   根据控制面板和控制柜内各电器元件的数量确定电控柜总体尺寸。

-   电控柜结构要紧凑, 便于安装, 调整及维修, 外形美观，并与生产机械相匹配。

-   在柜体的适当部位设计通风孔或通风槽，便于柜内散热。

-   应设计起吊钩或柜体底部带活动轮，便于电控柜的移动。电控柜结构常设计成立式或工作台式，小型控制设备则设计成台式或悬挂式。电控柜的品种繁多，结构各异。设计中要吸取各种型式的优点，设计出适合的电控柜。

#### 4.2 电气控制线路读图方法

电气控制系统的原理图是电路分析的主要内容，有主电路, 控制电路, 指示照明电路, 保护及联锁环节以及特殊控制电路等部分组成。我们在分析具体电路图时，必须与阅读其它技术资料结合起来。例如，各种电动机及执行元件的控制方式, 位置及作用，各种与机械有关的位置开关, 主令电器的状态等，只有通过阅读说明书才能了解。分析控制电路的最基本的方法是"查线读图"法。

-   分析主电路 电动机起动, 转向控制, 调速, 制动等基本控制环节。

-   分析控制电路 将控制电路"化整为零"，按功能不同划分成若干个局部控制电路来进行分析。

-   分析指示照明等辅助电路

-   分析联锁与保护环节

-   分析特殊控制环节

-   总体检查

### 5 常用电气控制线路及其保护环节

#### 5.1 三相异步电动机起保停线路及其保护环节

较大容量的异步电动机（大于10KW）因启动电流较大，不允许用全压直接启动，应采用降压启动控制。有时为了减小启动时对机械设备的冲击，即便是允许采用直接启动的电动机，也往往采用降压启动。启动时，先降低加在电动机定子绕组上的电压，启动后电压升至额定值，使之在正常电压下运行。可以减小启动电流，减小电路启动过程中的压降。电路图如图所示，主电路在左边，右边为控制电路。合上电源开关QS，接入三相电源，按下启动SB2

KM1, KMY------Y起动，KM1, KM△------△运行。启动过程如下按下启动按钮SB2→KM1线圈通电自锁→ KMY 线圈通电-M作Y连接启动→ KT线圈通电延时→ KMY 线圈断电→ KM△线圈通电自锁-M作△连接运行→ KT线圈断电复位。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image27.png)

<p class="kb-image-caption">图 3.5.1 电机结构图</p>

此电路中存在的几种保护电路方式

自锁电路

松开启动按钮SB1后与接触器KM仍能通过自身辅助动合触电而使线圈保持得电的作用称为自锁，与启动按钮并联起自锁作用的辅助动合触点称为自锁触电。失电压保护

失压保护是为了防止断电恢复供电时，电动机自行启动或电器元件自行投入工作，避免造成人身和设备事故。

#### 5.2 三相异步电动机正反转控制线路及其保护环节

在实际应用中，往往要求生产机械改变运动方向，如工作台前进与后退，起重机起吊重物的上升与下降，以及电梯的上升与下降等，这就要求电动机能实现正, 反转。由三相异步电动机转动原理可知，若要电动机逆向运行，只要将接于电动机定子的三相电源线中的任意两相对调一下即可，可通过两个接触器来改变电动机定子绕组的电源相序来实现。主电路和控制电路如图所示。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image28.png)

<p class="kb-image-caption">图 3.5.2 电机控制图</p>

该电路的工作原理为按下SB~F~，常闭触点先断开使KM~R~线圈断电，常开触点后闭合使KM~F~线圈通电，KM~F~主触点闭合，电机正转。按下SB~R~，常闭触点先断开，KM~F~线圈断电，常开触点后闭合使KM~R~线圈通电，KM~R~主触点闭合，电机反转。按下SB~1~，KM~F~和KM~R~线圈断电，电机停止。决不允许KM~F~和KM~R~同时通电，否则，会造成电源短路！

此电路中的电路中的典型电路是双重互锁，机械互锁（复合按钮）电器互锁（互锁触点）。

（1）电器互锁

KM~F~的常闭触点串联在KM~R~线圈电路中;KM~R~的常闭触点串联在KM~F~线圈电路中即正转接触器接通时，反转接触器不能接通；反转接触器接通时，正转接触器不能接通。这两个常闭触点称为互锁触点或联锁触点。

（2）按钮互锁

利用复合按钮（双联按钮）自身的机械结构，将其常闭触点串联到对方接触器的控制回路中。KM~R~常闭触点断开即正转接触器不能接通。KM~F~常闭触点断开，反转接触器不能接通。

#### 5.3 他励直流电动机串三级电阻起动及其保护环节

为了保证启动过程中产生足够大的反电动势以减小启动电流和产生足够大的启动转矩，从而加速启动过程，也为了避免空载失磁飞车事故的发生，他励直流电动机启动时，在接通电枢绕组电源时，必须同时或提前接上额定的励磁电压。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image29.png)

<p class="kb-image-caption">图 3.5.3 他励直流电机结构图</p>

工作过程为启动前准备：将SA置"0"位。合上QF1和QF2，欠电流继电器KI2得电动作，其常开触点KI2闭合，KA通过SA1-2得电并自锁。过电流继电器KI1不动作，时间继电器KT1的得电，其延时闭合的常闭触点KT1立即断开，断开KM2和KM3线圈的通电回路，保证启动时串入R1和R2. 启动：将SA的手柄由"0"位板到"3"位，SA1-2触点断开，其他三对触点闭合。此时KM1线圈得电，其主触点闭合使电动机M串R1, R2启动，同时KM1常闭触点断开，使KT1线圈断电并开始延时。启动电阻R1上的电压降使并联在其两端的KT2线圈得电，其延时闭合的常闭触点断开。当KT1延时到，其延时闭合的常闭触点KT1闭合，KM2线圈得电。 KM2的常开触点闭合，切除启动电阻R1，电动机进一步加速。同时KT2线圈被短接，KT2开始延时，延时到，其延时闭合的常闭触点KT2闭合，接触器KM3线圈得电，KM3的主触点闭合，切除电阻R2，电动机再次加速，进入全电压运转 。此电路中的保护方式包括电动机发生过载和短路时，主回路过电流继电器KI1立即动作，使电动机脱离电源。欠电流继电器KI2的作用是当励磁线圈断路或励磁电流减小时，KI2动作，电动机断电，进行失磁和弱磁保护。主令控制器SA具有零位保护和零压保护的作用，SA手柄处于"0"位，KA才能接通，避免了电动机的自启动，起零压保护作用；也保证电动机在任何情况下总是从低速到高速的安全加速启动，叫做零位保护。电路中二极管V与电阻R串联构成励磁绕组的吸收回路，防止停车时由于过大的自感电动势引起绕组绝缘击穿。

## 第4章 PLC基础

### 1 PLC的产生和定义

在20世纪60年代，工业生产控制主要依赖继电器控制系统。这种系统虽然简单实用，但存在体积大, 动作速度慢, 可靠性低的缺陷。它依靠硬连线逻辑构成，接线复杂。当生产工艺或动作顺序发生变化时，需要重新设计, 布线和调试，通用性与灵活性较差。

1968年，美国通用汽车公司（GM）为了适应车型更新需求, 减少系统重构的工作量，公开招标新型工业控制装置。该装置需要保留继电器控制系统的优点，同时具备更强的灵活性和通用性。

1969年，美国数字设备公司（DEC）中标并研制出世界上第一台PLC，成功应用于通用汽车的生产线，初期主要用于替代继电器控制。到20世纪70年代中期，随着计算机技术的发展，PLC引入通用微处理器，功能从逻辑控制扩展到函数运算, PID控制, 高速计数及通信等领域，正式更名为"可编程控制器（Programmable Controller, PC）"。为了避免与个人计算机（Personal Computer）混淆，行业内习惯将其简称为PLC.

1982年国际电工委员会（IEC）制定了PLC的标准，并在1987年发布的第三版中给出明确定义；可编程控制器是一种专为工业环境设计的数字运算电子系统。它通过可编程存储器存储逻辑运算, 顺序控制, 定时, 计数和算术运算等指令，借助数字式或模拟式输入输出接口，控制各类机械或生产过程。从定义可以看出，PLC本质是工业通用计算机，具备抗干扰能力强, 易于与工业控制系统集成, 支持功能扩展等特点，并且必须经过用户二次开发编程才能投入使用。经过数十年发展，PLC已成为自动化技术的三大支柱之一（另外两者为机器人, CAD/CAM），是工业自动化的核心基础平台。

### 2 PLC的特点

(1)可靠性高，抗干扰能力强；

能在恶劣环境（如高温, 粉尘, 电磁干扰）下稳定运行。部分高端PLC支持双机热备, 模块冗余，保障系统连续性。

（2）灵活性强，控制系统具有良好的柔性；

可根据需求组合CPU, I/O（数字/模拟）, 通信, 运动控制等模块。易于扩展：通过总线或机架轻松增加模块，适应规模变化。

（3）编程方法简单, 语言直观，使用方便；

支持梯形图（LD）, 指令表（IL）, 结构化文本（ST）等（符合IEC 61131-3标准）。图形化编程：梯形图贴近继电器电路，便于电气人员快速上手。在线调试与监控：支持程序在线修改, 变量实时监控与故障诊断。

（4）控制系统易于实现，结构清晰开发工作量少，周期短，维修方便；

可检测硬件异常, 程序错误，并通过指示灯或网络报警。维护便捷：支持模块热插拔（部分型号），减少停机时间。工业产品生命周期可达10-20年，保障系统可持续性。

（5）体积小，能耗低，功能强，性能价格比高；

涵盖制造业, 能源, 交通, 楼宇自动化等领域，从小型设备（如微小型PLC）到大型生产线（中大型PLC）均可适用。通过软件逻辑替代传统继电器电路，减少布线与器件。节能与效率提升：优化控制逻辑，降低能耗与维护成本。

### 3 PLC的应用

PLC是以微处理器为核心，综合了计算机技术, 自动控制技术和通信技术发展起来的一种通用的工业自动控制装置，具有可靠性高, 体积小, 功能强, 程序设计简单, 灵活通用及维护方便等一系列的优点，因而在冶金, 能源, 化工, 交通, 电力等领域中有着广泛的应用，成为现代工业控制的三大支柱（PLC, 机器人和CAD/CAM）之一。根据PLC的特点，可以将其功能形式归纳为以下几种类型。

#### 开关量的逻辑控制

这是PLC最基本, 最广泛的应用，取代了传统的继电器控制系统。对输入/输出信号进行"与", "或", "非"等逻辑运算和组合，实现顺序控制, 逻辑判断和连锁保护。如单机控制, 生产线控制, 自动检测系统。接线简单，可靠性极高，程序直观（常用梯形图编程），维护方便。既可用于单台设备的控制，也可用于多机群控及自动化流水线，如注塑机, 印刷机, 订书机械, 组合机床, 磨床, 包装生产线及电镀流水线等。

#### 模拟量控制

PLC不仅能处理"0/1"开关信号，还能处理连续变化的物理量（模拟量）。A/D模块能将现场的温度, 压力, 流量, 速度等模拟量转换变为数字量，再经PLC中的微处理器进行处理（微处理器处理的只能是是数字量），然后进行控制；或者经D/A模块转换后变成模拟量，然后控制被控对象，这样就可实现PLC对模拟量的控制。

#### 运动控制

控制物体的位置, 速度和加速度，实现精确的机械运动。PLC可以用于圆周运动或直线运动的控制。从控制机构配置来说，早期直接用于开关量I/O模块连接位置传感器和执行机构，现在一般使用专用的运动控制模块，可驱动步进电机或伺服电机的单轴或多轴位置控制模块。

#### 过程控制

对温度, 压力, 流量, 液位, 成分等过程变量进行连续调节，使其按预定规律变化或保持恒定。这是模拟量控制的复杂和高级形式。通常采用PID（比例-积分-微分）控制算法，构成闭环控制系统。当控制过程中某一个变量出现偏差时，PLC能按照PID算法计算出正确的输出，进而控制调整生产过程，把变量保持在整定值上。目前，许多小型PLC也具有PID控制功能。过程控制在冶金, 化工, 热处理, 锅炉控制等场合有非常广泛的应用。

#### 数据处理

现代PLC已具备强大的数据采集, 计算, 转换和存储能力。可以进行数据采集与记录：记录设备运行时间, 产量, 能耗, 报警信息。进行四则运算, 函数运算, 逻辑运算，甚至浮点运算和矩阵计算。数据格式转换（如整数与浮点数）, 标度变换（将模拟量原始值转换为工程单位值）, 数据管理。这些数据可以与存储在存储器中的参考值比较，进而完成一定的控制操作；也可以利用通信功能传送到别的智能装置，或将它们打印制表。数据处理一般用于大型控制系统，如无人控制的柔性制造系统；也可用于过程控制系统，如造纸, 冶金, 食品工业中的一些大型控制系统。

#### 通信及联网

这是实现工厂自动化（FA）和工业互联网的基础，使PLC从孤立控制器变为网络节点。现代PLC大多数都采用了通信, 网络技术，有RS-232或RS-485接口，可进行远程I/O控制。多台PLC彼此间可以联网, 通信，外部器件与一台或多台可编程控制器的信号处理单元之间可以实现程序和数据交换，如程序转移, 数据文档转移, 监视和诊断。通信接口或通信处理器按标准的硬件接口或专有的通信协议完成程序和数据的转移。

### 4 PLC的分类

PLC产品种类繁多，其规格和性能也各不相同。对于PLC，通常根据其结构形式的不同, 功能的差异和I/O点数的多少等进行大致分类。

#### 4.1 按照I/O点数容量分类

可编程序控制器实现对外部设备的控制，其输入端子与输出端子的数目之和，称作PLC的输入输出点数，简称I/O点数。 PLC具有不同的I/O点数, 用户程序存储器容量和功能范围，PLC在90年代已经形成微, 小, 中, 大, 巨型等多种类型。小型PLC

小型机的I/O点数一般小于256点，具有单CPU及8位或16位处理器，用户存储器容量为4KB以下。能实现基本逻辑控制, 定时计数，通信能力弱。这类结构紧凑, 价格低, 逻辑控制为主，通常为整体式。适用于小型设备, 单机控制（如电梯, 交通灯）。中型PLC

中型机的I/O点数一般在256 \~ 2048点，比小型机更丰富，具有双CPU，用户存储器容量为2～8KB. 具备较强数据处理和通信能力，支持模拟量控制，PID控制, 数据运算，具备网络通信功能，常采用模块式，适用于复杂生产线, 过程控制（如化工反应罐, 装配线）。大型PLC

大型机的I/O点数一般大于2048点，具有多CPU及16位或32位处理器，用户存储器容量为8～16KB. 其性能已经与工业控制计算机相当，具有丰富的指令系统，高性能, 强网络功能, 支持多任务和冗余系统，适用于分布式控制，一般用在大型工厂自动化, 钢铁冶金, 电力监控等领域。

#### 4.2 按照结构形式分类

整体式/一体式

整体式是将CPU, I/O接口, 电源等集成在一个机壳内，结构紧凑，体积小。整体式PLC由不同I/O点数的基本单元（又称主机）和扩展单元组成，基本单元内有CPU, I/O接口, 与I/O扩展单元相连的扩展口以及与编程器或EPROM写入器相连的接口等；扩展单元内只有I/O和电源等，而没有CPU. 基本单元和扩展单元之间一般用扁平电缆连接。整体式PLC一般还可配备特殊功能单元，如模拟量单元, 位置控制单元等，使其功能得以扩展。模块式/组合式

模块式PLC将PLC的各组成部分分别做成若干个单独的模块，如CPU模块, I/O模块, 电源模块（有的含在CPU模块中）以及各种功能模块。模块式PLC由框架或基板和各种模块组成，模块装在框架或基板的插座上。这种模块式PLC的特点是配置灵活，可根据需要选配不同规模的系统，而且装配方便，便于扩展和维修。大, 中型PLC一般采用模块式结构。分布式

各模块可分布在现场不同位置，通过现场总线或工业以太网连接，实现分散控制，可以减少布线成本，提高可靠性。

#### 4.3 按照使用情况分类

通用型PLC

具备标准功能，适用于多数工业场景，通过不同配置和软件程序的编写实现不同功能。专用型PLC

针对特定行业优化硬件或软件，如运动控制PLC, 安全PLC（符合安全标准）。

### 5 PLC的组成

PLC是一种工业控制用的专用计算机，其基本组成部件如图

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image30.png)

<p class="kb-image-caption">图 4.5.1 PLC原理图</p>
#### 5.1 中央处理单元（CPU）

中央处理单元（Central Processing Unit， 简称CPU）是 PLC的控制核心，CPU由微处理器和控制器组成，负责完成逻辑运算, 数字运算以及协调系统内各部分的工作，PLC在CPU的控制下有条不紊地协调工作，从而实现对现场的各个设备进行控制。其主要功能有：

（1）接收并存储用户程序和数据。

（2）诊断电源故障, 硬件故障以及用户程序的语法错误。

（3）通过输入接口读取输入设备的状态和数据，并存储到相应的存储区。

（4）读取用户程序指令，循环解释执行用户程序，完成逻辑运算, 数字运算, 数据传递, 存储等任务。

（5）刷新输出映像，将输出映像内容送至输出单元。

#### 5.2 存储器

按照存储内容的不同，存储器单元分成系统程序存储器和用户程序存储器。

1\. 系统程序存储器

用于存放 PLC 生产厂家编写的系统程序，系统程序在出厂时已经被固化在PROM或EPROM中。这部分存储区不对用户开放，用户程序不能访问和修改。

2\. 用户程序存储器

可分为程序存储区和数据存储区，程序存储器用于存放用户编写的控制程序，数据存储区存放的是程序执行过程中所需要的或者所产生的中间数据。

PLC的存储器主要包括以下几种。

（1）只读存储器

（2）可编程只读存储器

（3）可擦除可编程只读存储器

（4）电可擦除可编程只读存储器

（5）随机存取存储器

#### 5.3 输入/输出单元

PLC的输入, 输出单元也叫I/O单元，对于模块式的PLC来说，I/O单元以模块形式出现，所以又称为I/O模块。 I/O单元是PLC与工业现场的接口，现场信号与PLC之间的联系通过I/O单元实现。工业现场的输入和输出信号包括数字量和模拟量两类，因此I/O单元也有数字I/O和模拟I/O两种，前者又称为DI/DO，后者又称为AI/AO. 开关量输入设备是各种开关, 按钮, 传感器等，PLC的输入类型通常可以是直流, 交流和交直流。输入电路的电源可由外部供给，有的也可由PLC内部提供。输出模块的作用是将CPU执行用户程序所输出的TTL电平的控制信号转化为生产现场所需的，能驱动特定设备的信号，以驱动执行机构的动作。此外PLC的输入, 输出单元还应包括一些功能模块。

#### 5.4 电源

电源单元将外界提供的电源转换成PLC的工作电源后，提供给PLC. 有些电源单元也可以作为负载电源，通过PLC的I/O接口向负载提供直流24V电源。电源单元还提供掉电保护电路和后备电池电源，以维持部分RAM存储器的内容在外界电源断电后不会丢失。在面板上通常有发光二极管（LCD）指示电源的工作状态，便于判断电源工作是否正常。

#### 5.5 I/O扩展接口

I/O扩展接口用来将扩展单元与cpu模块相连，用于扩展输入输出点数或增加特殊功能。

#### 5.6 通信接口

PLC有多种通信接口，通常集成有RS232或RS422口，用于与PLC, 上位机, 远程I/O, 监视器, 编程器等外部设备相连，监控对工业现场运行情况，编辑和下载程序等。

#### 5.7 智能单元

在PLC系统中通常指具备独立处理能力, 用于实现特定复杂功能的专用模块或子系统。这些单元扩展了传统PLC在逻辑控制之外的能力，是构建现代自动化系统的关键组件。它通常拥有自己的CPU, 存储器甚至专用操作系统，可以独立执行复杂任务（如运动轨迹计算, 视觉图像处理），从而解放主PLC的CPU资源，提高系统整体性能和响应速度。

- 5.8 外部设备

外部设备，是指所有在PLC主机（或系统）之外，通过其输入/输出（I/O）接口, 通信端口或网络与之相连，并与之交互信息, 协同工作的物理装置。其它外部设备接口包括条码读入器的接口, 打印机接口等等。外设接口电路还用于连接手持编程器或其他图形编程器, 文本显示器，并能通过外设接口组成PLC的控制网络。PLC使用PC/PPI电缆或者MPI卡通过RS-485接口与计算机连接，可以实现编程, 监控, 联网等功能。

### 6 PLC的工作特点

PLC的工作过程以循环扫描的方式进行，当PLC处于运行状态时，它的运行周期可以划分为3个基本阶段：

输入采样阶段；PLC逐个扫描每个输入端口，将所有输入设备的当前状态保存到相应的存储区。输入采样结束后，转入用户程序执行和输出刷新阶段。在这个阶段中，即使输入状态和数据发生变化，I/O映象区中相应单元的状态和数据也不会改变。程序执行阶段；在系统程序的指示下，CPU从用户程序存储区逐条读取用户指令，经解释后执行相应动作，产生相应结果，刷新相应的输出映像寄存器，期间需要用到输入映像寄存器, 输出映像寄存器的相应状态。输出刷新阶段；系统程序将输出映像寄存器中的内容传送到输出锁存器中，经过输出接口, 输出端子输出，驱动外部负载。

PLC工作过程的特点总结如下：

PLC采用集中采样, 集中输出的工作方式，这种方式减少了外界干扰的影响。

PLC的工作过程是循环扫描的过程，循环扫描时间的长短取决于指令执行速度, 用户程序的长度等因素。输出对输入的响应有滞后现象。PLC采用集中采样, 集中输出的工作方式，当采样阶段结束后，输入状态的变化将要等到下一个采样周期才能被接收，因此这个滞后时间的长短又主要取决于循环周期的长短。此外，还有硬件电路的滞后时间等。输出映像寄存器的内容取决于用户程序扫描执行的结果。输出锁存器的内容，由上一次输出刷新期间输出映像寄存器中的数据决定。

PLC当前实际的输出状态，由输出锁存器的内容决定。

#### 6.1 PLC的扫描周期

PLC的扫描周期是指PLC从程序的开始执行到结束，并完成所有必要的内部处理，然后再重新开始执行程序所需的时间。一个输入信号，需要几乎一个完整的扫描周期才被读取；再经过程序运算，需要几乎又一个扫描周期才会驱动输出。因此，PLC对输入信号的响应延迟通常在1\~2个扫描周期。对于高速脉冲信号（如编码器），需要使用PLC的高速计数器功能（它通常独立于主扫描周期，由硬件直接处理）。这种"读 → 算 → 写"的模式，将信号的采集, 运算和输出在时间上隔离开，消除了因信号变化与程序执行交错而可能产生的触点竞争问题，是PLC可靠性的根本保证。在需要快速响应的场合（如急停, 高速运动控制），需要尽量优化程序, 缩短扫描周期。现代高性能PLC的扫描周期可达毫秒甚至亚毫秒级。

#### 6.2 输入/输出映像寄存器

输入映像寄存器是一块专门存储所有输入端子当前状态的内存区。每个物理输入点在其中都有一个对应的位（Bit）。在扫描周期的输入采样阶段，PLC以极快的速度将所有外部输入点的ON/OFF状态 "拍照" 并锁存到这里。在接下来的整个程序执行阶段，用户程序所读取的输入状态，全部来自于这个映像区，而不是直接读取物理端子。即使外部输入信号在此期间发生了变化，映像区内的数据也保持不变。这保证了程序在一个扫描周期内，基于的是同一时刻, 稳定的输入条件。输出映像寄存器是一块专门存储即将输出到外部端子的状态的内存区。每个物理输出点在其中都有一个对应的位。在程序执行阶段，用户程序根据输入映像区的状态进行逻辑运算，得出的所有关于输出的结果（线圈得电/失电）都暂时存放在这里。在程序执行过程中，即使某个输出在逻辑上已经"接通"，其物理输出端子并不会立即动作。要等到扫描周期的输出刷新阶段，PLC才会将输出映像寄存器中的全部内容，一次性, 同步地复制到物理输出模块，驱动外部负载动作。映像寄存器可以消除信号抖动与竞争冒险, 保证程序执行基础的一致性, 提高效率与响应可预测性。

#### 6.3 PLC的输入/输出滞后

输入/输出滞后是指从外部输入信号发生变化的瞬间，到PLC的相应输出信号产生变化的瞬间，这之间所经历的时间延迟。滞后时间主要由扫描周期的运行机制决定。对于滞后最佳情况：输入信号恰好在输入采样阶段前变为ON，则在本周期即被采样，经程序运算后，在输出刷新阶段输出，响应时间 ≈ 1个扫描周期（10ms）。最坏情况：输入信号恰好在输入采样阶段后变为ON，则需等到下一个扫描周期才被采样，响应时间 ≈ 2个扫描周期。因此，对于需要快速响应的信号（如急停, 安全光幕），应选用PLC提供的硬件中断输入或过程映像分区（PIP）功能，它们可以立即中断主程序循环，优先处理。对于大多数过程控制（如温度, 液位），百毫秒级的滞后是可接受的。但对于高速应用（如包装, 分拣, 运动控制），必须采取措施：缩短扫描周期（最根本的方法）, 使用高速I/O处理功能。

#### 6.4 PLC的工作模式

PLC的工作模式是指其CPU（中央处理单元）所处的核心运行状态，CPU模块上的LED（RUN/STOP/ERROR灯）是判断当前工作模式的最直观依据。

STOP（停止）模式下，CPU处理所有通信请求（如果有的话）并执行自诊断，完全不执行用户程序，输出通常置于安全状态，允许进行程序下载, 上传, 监控, 变量修改, 诊断等操作。

STARTUP（启动/暖启动）模式在PLC从STOP切换到RUN时自动执行。执行一次特定的启动组织块，不处理任何中断事件。

RUN（运行）模式循环执行用户程序，即重复进行扫描周期，完整执行"输入采样 → 程序执行 → 输出刷新"的流程，实时控制外部设备。处理与HMI, 其他PLC, SCADA系统等的正常数据交换。

- 6.5 PLC的技术性能指标

plc的性能指标主要有以下几点

（1）I/O点数

（2）存储器容量

（3）扫描速度

（4）指令种类和条数

（5）内存分配及编程元件的种类和数量

此外，不同PLC还有其他一些指标，如编程语言及编程手段, 输入/输出方式, 特殊功能模块种类, 自诊断, 监控, 主要硬件型号, 工作环境及电源等级等。

### 7 许继国产PLC系列介绍

#### 7.1 GLE3000高端PLC系列介绍

#### GLE3000简介

GLE3000高端工业控制平台技术路线源于西门子的高端大型工业控制平台SIMADYN D，该平台除应于用高压直流输电领域外，还可应用于冶金，石化, 轨交，核电等需要多CPU并行运行计算且快速响应的大型闭环控制系统中；

许继GLE3000高端工业控制平台设计对标西门子TDC，具备应用到大型高端工业控制系统的能力。完全成熟的自主知识产权IEC61131-3 软件编程平台和稳定可靠的硬件平台，并有多年成功的工程应用经验；

对于西门子高端工业控制平台的整体架构和多主处理器并行计算等核心技术有深刻的认识以及创新提升；

对于自主可控软硬件技术有丰富和开发和应用经验。

>

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image31.png)
#### GLE3000 平台主要参数

+------------------+----------------------------+--------------+-----------+
| 关键性能         | 指标                       | 关键性能     | 指标      |
+------------------+----------------------------+--------------+-----------+
| 主控CPU          | 4核 ARMV8 主频最高2.0GHz   | 运行模式     | AMP / SMP |
+------------------+----------------------------+--------------+-----------+
| 最小任务周期     | 50us                       | 故障录波     | 内置      |
+------------------+----------------------------+--------------+-----------+
| 内存             | 4GB with ECC               | 中断延时     | \<5us     |
+------------------+----------------------------+--------------+-----------+
| 存储             | EMMC(32G）+ Sata(32G）     | 任务切换时间 | \<5us     |
+------------------+----------------------------+--------------+-----------+
| 以太网           | 100/1000Mbps               | E-GDM速率    | ≥2.5Gbps  |
+------------------+----------------------------+--------------+-----------+
| 工业以太网       | Profinet/ EtherCAT /ModBus | 采样速率     | 250k      |
+------------------+----------------------------+--------------+-----------+
| AD精度           | 16bit                      | DA精度       | 16bit     |
+------------------+----------------------------+--------------+-----------+
| 背板形式         | VME64X+PCIE 2.5Gbps        | 插卡数量     | 最大21块  |
+------------------+----------------------------+--------------+-----------+
| 电源             | 双电源600W                 | 散热         | 强迫风冷  |
+------------------+----------------------------+--------------+-----------+
| 增量值编码器电平 | 15 V (HTL) /               | 绝对值编码器 | SSI: 5M   |
|                  |                            |              |           |
|                  | 5 V (TTL)                  | 最大频率     | EnDat :5M |
+------------------+----------------------------+--------------+-----------+

>

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image32.png)
#### GLE3000特色

-   应用软件

GLE 3000平台根据应用需求灵活组态硬件，满足电力, 冶金, 化工, 轨道交通应用需求等。

-   工具层软件

包括全图形化的工程工具ViGET和500多个经20年工程技术积累形成的功能块。

-   系统软件层

主要由底层驱动软件, 操作系统, 运行时系统等构成。操作系统采用广泛用于航天和军事的VxWorks操作系统；运行时系统实现多任务多优先级调度, 异步中断处理, 系统故障诊断, 多CPU和多任务数据一致性保护, 目标系统与图形化编程平台通信等功能。

-   硬件平台层

主要由系统总线, 主处理器模块, DSP模块, 通信接口模块, 光互感器接口模块以及I/O模块等部件构成

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image33.png)
### GLE3000 主要板卡型号

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image34.png)
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 型号           | **规格** |                                                                                                                                                                                                                                                                                                                                                           |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 处理器板卡     | EPU20A   | 高性能PowerPC处理器，主频1.5GHz，512K L2 Cache;板载SDRAM内存1GB，FLASH 128MB;SATA硬盘接口数据吞吐率为3G bps;两个32位PCI总线PMC插槽;两个10/100/1000M速率自适应以太网接口;标准VME背板总线接口;RS232串行接口；                                                                                                                                               |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | GPU10A   | 全国产飞腾E2000Q系列芯片，主频2.0Hz，512K L2 Cache;板载SDRAM内存4GB，FLASH 128MB;SATA硬盘接口数据吞吐率为3G bps;两个32位PCI总线PMC插槽;两个10/100/1000M速率自适应以太网接口;标准VME背板总线接口;RS232串行接口；XMC/PMC插槽，板载BGA sata；                                                                                                                |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 通讯接口板卡   | ECM10A   | 实现GLE3000与分布式IO(DFU)之间的Profibus-DP 通信，支持Profibus-DP 主站和从站通信；                                                                                                                                                                                                                                                                        |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | ECM30A   | 实现GLE3000与分布式IO(DFU)之间的Profinet和EtherCAT通信;支持Profinet主站(ECM30A)和Profinet 从站(ECM31A);支持EtherCAT主站(ECM32A)和EtherCAT 从站(ECM33A)；Profinet主站接口速率100Mbps， Profinet 从站接口速率100Mbps，EtherCAT主站接口速率100Mbps， EtherCAT 从站接口速率100Mbps；                                                                          |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | ENT10B   | EPU扩展以太网板卡，实现站内装置与后台, 远动，装置与装置，装置与子站，站间装置与装置之间网络通信;四个10/100Base TX的RJ45工业以太网接口，支持全/半双工，波特率自适应模式，支持TCP, UDP, IEC103;大容量双口RAM，满足与EPU插件之间的大量, 快速数据交换的需要，支持单块EPU扩展多块ENT，多块EPU扩展单块ENT;四个以太网接口配置不同的IP，支持大型复杂通讯网络应用; |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | EOT10C   | TDM, IEC60044-8通信接口，用于转发测量系统的TDM总线信号，或接入光互感器数据，满足测量系统和控制系统接入不同厂家互感器的需求。EOT不使用背板总线，一般用在测量系统机箱中，可插入SR系列机箱中的任意插槽；                                                                                                                                                     |
|                |          |                                                                                                                                                                                                                                                                                                                                                           |
|                | EOT20A   |                                                                                                                                                                                                                                                                                                                                                           |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | IFC20A   | 用于在双极层, 极层和换流器层各自独立的控制设备和保护设备之间构建快速信息通道，高速点对点通信，支持DMA中断，保证控制保护的整体实时性;标准32位PCI总线接口，安装于EPU板卡PMC插槽中;4路快速总线通道，配置灵活，方便实现冗余通信;全双工总线;光纤传输，抗电磁干扰能力强，传输距离不少于2000m；                                                                  |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | ICT10C   | 标准32位PCI总线接口，安装于EPU板卡PMC插槽中，采用IEC60044-8的FT3数据块帧格式，主要为HCM3000平台提供与安稳系统通信的接口；                                                                                                                                                                                                                                 |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 共享内存板卡   | ESM10B   | 板间共享内存板卡；                                                                                                                                                                                                                                                                                                                                        |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | GFC10    | 机架间共享内存板卡，高达3.125Gbps 机架间全局共享内存通信；                                                                                                                                                                                                                                                                                                |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | GFC20    | 全国产芯机架间共享内存                                                                                                                                                                                                                                                                                                                                    |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 开关量接口板卡 | EDI10B   | 16数字量输入和16数字量输出                                                                                                                                                                                                                                                                                                                                |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 模拟量接口板卡 | EAI10A   | 16模拟量输入和16模拟量输出                                                                                                                                                                                                                                                                                                                                |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
| 特殊工艺板卡   | EMI10A   | 实现编码器信号接入和 PWM输出，集成开入，开出，模入和模出等，集成的工艺控制板卡;支持绝对值编码器和相对编码器接入;支持模拟量输入和输出;支持开关量输入和输出；支持PWM输出和V/F输入                                                                                                                                                                           |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+
|                | GMI10A   | 全国产，实现编码器信号接入和 PWM输出，集成开入，开出，模入和模出等，集成的工艺控制板卡;支持绝对值编码器和相对编码器接入;支持模拟量输入和输出;支持开关量输入和输出；支持PWM输出和V/F输入                                                                                                                                                                   |
+----------------+----------+-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+

#### 7.2 SC500大中型PLC系列介绍

#### SC500简介

-   安全可控大中型PLC；

-   源于特高压直流输电控制保护平台；

-   支持多核处理器并行计算，最小任务周期50us；

-   支持基于优先级仲裁和负载均衡策略的多中断；

-   多周期任务并发模式；

-   支持Profinet, Profibus-DP, EtherCAT等主流工业以太网通信协议；

-   多类型处理器模块覆盖不同应用场景；

-   支持双机冗余，硬件级仲裁，切换时间≤100us；

-   最新的三段式结构，支持热插拔。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image35.png)
#### SC500 产品主要参数

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image36.png)
#### SC500特色

-   工具软件国产化

自主研发Viget图形化编程平台，完美支持IL LD ST FBD SFC及CFC六类编程语言；自主研发编译链。

-   系统软件国产化

基于国产实时操作系统sylixos，开发SmartWork运行时系统。

-   硬件平台国产化

全系芯片均采用国产芯片（飞腾, 全志等）

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image37.png)
#### SC500产品模块

  ------ ------------------------------ ------------------------------------------------------------------------------------------------------------------------------------------------
  序号   产品型号                       规格
  1      GP3011-2xPN                    SC500系列PLC控制器模块，16G存储，2\*以太网口，1路RS485/232 DB9, 1路485 3Pin端子，支持多种通讯协议
  2      GIM30-2xEC                     EtherCAT从站接口模块，支持背板扩展1\~32个IO模块，支持冗余和热插拔
  3      GIM30-2xPN-H                   Profinet从站接口模块，支持背板扩展1\~32个IO模块，支持S2, IRT, MRP和热插拔
  4      GIM30-2xPN                     Profinet从站接口模块，支持背板扩展1\~32个IO模块，支持热插拔
  5      GDI30-16x24VDC                 DI 16，数字量输入模块，16输入，支持PNP/NPN输入, 额定输入电压24VDC，1个1\*20PIN端子，支持热插拔功能
  6      GDI30-32x24VDC                 DI 32，数字量输入模块，32输入，支持PNP/NPN输入, 额定输入电压24VDC，1个1\*40PIN端子，支持热插拔功能
  7      GDO30-16x24VDC/0.5A            DO 16，数字量输出模块，16输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*20PIN端子，支持热插拔功能
  8      GDO30-16xREL                   DO 16 REL，数字量输出模块，16输出，继电器输出, 额定输出电压220VAC，1个1\*20PIN端子，支持热插拔功能
  9      GDO30-32x24VDC/0.5A            DO 32，数字量输出模块，32输出，PNP输出, 输出短路保护，额定输出电压24VDC，1个1\*40PIN端子，支持热插拔功能
  10     GDH30-8x24VDC-8x24VDC/0.5A     DI/DO 8/8，数字量输入/输出模块，8输入/8输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*20PIN端子，支持热插拔功能
  11     GDH30-8x24VDC-8xREL            DI/DO 8/8 REL，数字量输入/输出模块，8输入/8输出，继电器输出, 额定输出电压220VAC，1个1\*20PIN端子，支持热插拔功能
  12     GDH30-16x24VDC-16x24VDC/0.5A   DI/DO 16/16，数字量输入/输出模块，16输入/16输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*40PIN端子，支持热插拔功能
  13     GAI30-4xU/I                    AI 4 U/I，模拟量输入模块，4输入，16位精度，电压-10V\~10V/电流0\~20mA输入，1个1\*20PIN端子，支持热插拔功能
  14     GAI30-8xU/I                    AI 8 U/I，模拟量输入模块，8输入，16位精度，电压-10V\~10V/电流0\~20mA输入，1个1\*40PIN端子，支持热插拔功能
  15     GAI30-16xU                     AI 16 U，模拟量输入模块，16输入，16位精度，电压输入-10V\~10V，1个1\*40PIN端子，支持热插拔功能
  16     GAI30-16xI                     AI 16 I，模拟量输入模块，16输入，16位精度，电流输入0\~20mA，1个1\*40PIN端子，支持热插拔功能
  17     GAO30-4xU/I                    AO 4 U/I，模拟量输出模块，4输出，16位精度，电压-10V\~10V/电流0\~20mA输出，1个1\*20PIN端子，支持热插拔功能
  18     GAO30-8xI                      AO 8 I，模拟量输出模块，8输出，16位精度，电流0\~20mA输出，1个1\*20PIN端子，支持热插拔功能
  19     GAI30-4xTC                     TC 4，热电偶测量模块， 4输入, 通道隔离，J, K等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能，支持外部NTC补偿
  20     GAI30-8xTC                     TC 8，热电偶测量模块， 8输入, 通道隔离，J, K等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能，支持外部NTC补偿
  21     GAI30-4xRTD                    RTD 4，热电阻测量模块，4输入，通道隔离，PT100, PT1000等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能
  22     GAI30-8xRTD                    RTD 8，热电阻测量模块，8输入，通道隔离，PT100, PT1000等输入（XML文件配置），1个1\*40PIN端子，支持热插拔功能
  23     GTM30-2xPosInput               TM PosInput 2，2组同步串行（CS+, CS-, D+, D-, CI+, CI-）5V差分接口，最大通信速率1MHZ，支持多圈和单圈SSI编码器，1个20PIN端子，支持热插拔功能
  24     GTM30-2x24VCount               TM Count 2，2通道高速计数模块，24V单端脉冲+方向输入，最大计数频率200KHZ；5V A, B正交脉冲计数，最大计数频率1MHZ，1个1\*40PIN端子，支持热插拔功能
  25     GCP30-2xRS                     2xRS，串口通讯模块，自带两个串口，串口支持全双工（RS422/RS232）和半双工（RS485）模式；串口支持Modbus-RTU 主从站和自由口协议
  ------ ------------------------------ ------------------------------------------------------------------------------------------------------------------------------------------------

## 第5章 PLC 控制硬件设计

### 1 PLC 系统硬件设计步骤与要求

PLC 控制系统的硬件设计是工业自动化项目落地的核心环节，直接决定控制系统的安全性, 可靠性, 稳定性及生产制造成本，其设计成果无法像软件一样灵活修改，因此需严格遵循标准化流程，兼顾技术要求与工程实用性。硬件设计需完成原理设计, 安装设计, 施工设计, 调试设计和维修设计等全维度技术规划，确保所有技术图样, 文件完整, 准确, 齐全, 系统且统一，全面贯彻国际, 国内工业控制领域相关标准与规范。一般而言，PLC 控制系统硬件设计需依次完成被控对象分析与 I/O 设备计算**, **PLC 机型选型及容量估算**, **电气原理图与硬件接线图设计**, **现场接线与硬件测试验证四大核心环节。其中硬件接线设计涵盖控制系统主回路, 控制回路, 安全电路, PLC I/O 回路设计，控制柜与操纵台的机械结构, 电器元件安装, 电气连接设计等内容；需根据现场 I/O 设备特性匹配 PLC 机型及 I/O 模块，绘制系统总体配置图，完成输入 / 输出信号与 PLC 点位的一一对应，最终形成标准化的 I/O 接线电气原理图。

#### 1.1 计算输入 / 输出设备

计算输入 / 输出（I/O）设备是 PLC 硬件设计的基础环节，需在明确控制任务与要求的前提下，深度熟悉被控对象的生产工艺过程，梳理工艺逻辑并设计工艺布置图，为后续硬件选型与配置提供精准依据。

##### 1.1.1 被控对象全维度分析

需详细梳理被控对象的工艺流程, 控制逻辑及对控制系统的核心要求，明确机械, 液压, 气动, 仪表, 电气系统之间的联动关系；确定系统工作方式（自动, 半自动, 手动等）, PLC 与系统中其他智能装置的通信协作关系, 人机界面（HMI）的类型与功能, 通信联网的方式与协议, 报警的种类与范围，以及电源停电, 设备故障, 紧急停机等特殊情况的处理策略。

##### 1.1.2 I/O 设备选型与分类

根据控制要求选择适配的用户输入设备, 输出设备及被控负载，其中输入设备包括按钮, 操作开关, 限位开关, 各类传感器（光电, 称重, 温度, 压力等），输出设备包括继电器, 接触器, 信号指示灯, 电磁阀等执行元件，被控负载主要为电动机, 泵体, 阀门等生产设备。

##### 1.1.3 I/O 信号统计与分类

确定需接入 PLC 的输入信号和由 PLC 驱动的输出负载，按信号类型（数字量 / 模拟量）, 电气特性（直流 / 交流, 电压等级）, 信号功能进行分类统计，明确每类信号的数量, 物理属性及技术参数。数字量信号为开关量信号（通 / 断, 高 / 低），如按钮, 限位开关信号；模拟量信号为连续变化信号，如温度, 压力, 流量, 称重信号，需明确其量程, 分辨率要求。

##### 1.1.4 信号点位规划与图样设计

按信号用途或控制区域对控制对象, 控制功能进行分类，确定检测设备和控制设备的物理安装位置，分析每个检测信号和控制信号的形式, 功能, 规模及相互联动关系。信号点位确定后，设计工艺布置图或信号点位图，清晰标注各 I/O 设备的安装位置, 信号走向, 接线编号，为后续接线与调试提供直观依据。

#### 1.2 PLC 机型选择（重点介绍许继 PLC 选型依据）

PLC 机型选择的核心原则是在满足控制要求的前提下，兼顾可靠性, 维护便捷性与最佳性能价格比，同时结合项目的远期扩展需求，确保机型适配性与系统扩展性。目前工业控制领域 PLC 产品种类繁多，许继电气作为国内高端工业控制 PLC 领域的核心企业，其产品孪生于特高压直流输电控制保护平台，历经多年工程验证，覆盖高端, 大型, 中型全谱系，适配不同工业控制场景。许继 PLC 机型选择需结合项目控制规模, 信号类型, 响应要求, 通信需求, 工艺特性五大核心要素，同时遵循标准化, 统一化原则，具体选型依据如下：

##### 1.2.1 按控制任务与性能要求选型

根据项目的控制复杂度, 信号处理类型, 工艺控制需求，匹配许继不同系列 PLC 产品，实现性能与任务的精准适配，具体选型匹配关系如下表所示：

  ----------------------------- ---------------------------------------------------------------------------------------- ------------------------------------------------- ------------------------------------------------------------------

  ### 控制任务类型 核心特征 推荐许继 PLC 系列 典型应用场景
  小型数字量控制                单台设备控制, 仅数字量信号, 控制逻辑简单, I/O 点数少                                     许继 SC500（中型 / 大型工业控制器，小点数配置）   小型包装机械, 输送机, 小型泵站, 单机自动化设备
  数字量为主 + 少量模拟量控制   以数字量控制为核心，带少量温度, 压力, 流量等模拟量采集与控制，需简单运算处理             许继 SC500（搭配模拟量 I/O 模块）                 冶金辅助设备, 小型水处理设备, 食品加工机械
  中大型复杂控制                多设备联动, I/O 点数多, 数字量 + 大量模拟量控制，需 PID 运算, 闭环控制, 多任务并行处理   许继 GLC3000                                      汽车制造生产线, 大型港机自动化, 阀冷控制系统, 物流自动化产线
  高端高速闭环控制              超大型系统, 多 CPU 并行计算, 高速响应, 高精度闭环控制, 多机架互联，需强实时性            许继 GLE3000（含自主可控版 GLE3000-G）            特高压直流输电, 冶金连轧连铸, 核电, 轨道交通, 矿热炉智能控制系统
  ----------------------------- ---------------------------------------------------------------------------------------- ------------------------------------------------- ------------------------------------------------------------------

##### 1.2.2 按结构形式与安装需求选型

许继 PLC 采用模块化设计**，**结合项目的控制规模, 安装空间, 扩展需求，选择适配的硬件结构形式，同时确定安装方式为集中式, 远程 I/O 式或分布式联网式。

**结构形式适配**：许继 GLE3000, GLC3000, SC500 均为模块化 PLC，支持处理器, I/O, 通信模块的灵活组态与扩展，其中 GLE3000 每机架支持 21 个 CPU 并行运算，支持多机架高速互联，适配超大型复杂系统；GLC3000, SC500 模块精简，适配中大型及中小型系统，可根据 I/O 点数灵活配置模块数量，维修时可快速更换模块，故障定位便捷。

**安装方式适配**：若 I/O 设备与 PLC 的安装距离近, 分布集中，采用集中式安装；若 I/O 设备分布在多个生产区域, 与 PLC 距离较远，采用远程 I/O 式安装，通过许继 GT200 分布式 IO 单元扩展点位；若项目包含多个独立控制单元，采用多台 PLC 分布式联网，通过 Profinet, EtherCAT 等总线实现互联。

##### 1.2.3 按企业标准化与运维需求选型

对于企业级多项目规划，应尽量实现许继 PLC 机型的统一化，核心优势体现在三方面：一是同机型模块可互为备用，降低备品备件的采购与管理成本；二是编程工具, 操作逻辑, 调试方法统一，有利于企业技术人员的培训与技术水平提升；三是外部设备（HMI, 变频器, 传感器）通用，资源可共享，且在上位机管理与通信程序编制时更便捷，便于构建多级分布式控制系统，实现集中管理与网络通信。

##### 1.2.4 按响应时间与实时性要求选型

工业控制中部分场景（如高速计数, 运动控制, 闭环调节）对 PLC 的响应时间有严格要求，许继 PLC 针对不同实时性需求进行了针对性设计，选型时需结合信号响应速度, 任务周期, 中断延时等指标：

对于普通工业场景，许继 SC500, GLC3000 可满足常规响应要求，其中 SC500 最小任务周期 50us，单指令扫描周期 \< 3us；

对于高速响应场景（如高速计数, 脉冲控制, 实时闭环），选择许继 GLE3000，其最小任务周期 50us，中断延时 \< 5us，任务切换时间 \< 5us，采样速率 250k，可满足高速实时控制需求；

若需处理高速脉冲信号（如编码器信号），可搭配许继专用工艺板卡（如 EMI10A, GMI10A），支持 200KHZ 高速计数, 1MHZ 正交脉冲计数，适配高速运动控制。

##### 1.2.5 按通信联网功能要求选型

工业自动化系统的网络化是发展趋势，PLC 的通信能力直接决定系统的互联性与智能化水平。许继全系列 PLC 支持 Profinet, Profibus-DP, EtherCAT, Modbus RTU 等主流工业以太网及现场总线协议，选型时需根据项目的通信规模, 协议类型, 联网节点数量确定 PLC 的通信配置：

小型系统单台 PLC 与 HMI, 变频器通信，选择许继 SC500，其 CPU 模块集成 2*RJ45 以太网口, 2*RS485，支持 Profinet, Modbus，满足常规通信需求；

中大型系统多设备联动, 分布式 IO 扩展，选择许继 GLC3000，支持 Profinet, EtherCAT 总线，可连接多个远程 IO 单元；

超大型系统多机架互联, 跨区域通信，选择许继 GLE3000，支持 IEEE802.3, GDM（≥2.5Gbps）, 光纤通信，可实现多机架高速互联，同时支持与特高压直流控制保护系统, 上位机监控系统的无缝对接。

##### 1.2.6 按特殊工艺与可靠性要求选型

针对项目的特殊工艺需求及可靠性要求，选择配备相应特殊模块的许继 PLC，同时考虑冗余设计：

**特殊工艺需求**：若项目包含温度 / 热电阻测量, 高速计数, 位置控制, PWM 输出，选择许继 SC500/GLC3000 并搭配专用模块（如 TC/RTD 测量模块, TM Count 高速计数模块, EMI10A 工艺板卡）；若项目包含模拟量高精度采集与输出，选择许继模拟量模块（16 位精度），满足温度, 压力, 流量的精准检测与控制。

**高可靠性需求**：对于电力, 冶金, 核电等对可靠性要求极高的场景，选择许继 GLE3000 或 GLC3000，支持**双机冗余**，其中 GLE3000 采用双电源 600W，SC500 双机冗余切换时间≤100us，GLE3000 控制主机冗余切换时间≤1ms，可有效避免单点故障，确保系统连续稳定运行；同时可选择自主可控版许继 PLC（GLE3000-G, GMI10A），全系采用国产芯片（飞腾, 全志等），规避 "卡脖子" 风险。

#### 1.3 PLC 容量估算

PLC 的容量主要包括I/O 点数容量**和**用户存储器存储容量两方面，容量估算的核心原则是在满足当前控制要求的基础上，预留合理余量，为系统后期的功能扩展, 点位增加提供空间，避免因容量不足导致的硬件升级与改造成本。许继 PLC 为模块化设计，I/O 点数与存储器容量均可灵活扩展，估算时需结合许继产品的模块特性与技术参数进行精准计算。

##### 1.3.1 I/O 点数的确定

I/O 点数的确定以系统实际所需物理 I/O 点数为基础，结合信号类型（数字量 / 模拟量）, 模块规格进行统计，并预留10%\~15% 的余量；若项目中 I/O 模块数量较多，需按相同比例预留备用模块，确保后期扩展无需整体更换硬件。

**实际点数统计**：根据 5.1.1 节的 I/O 设备统计结果，分别统计数字量输入（DI）, 数字量输出（DO）, 模拟量输入（AI）, 模拟量输出（AO）的实际点数，明确每类信号的数量；

**许继模块匹配**：结合许继 PLC 的 I/O 模块规格（如 SC500 的 GDI30-16x24VDC（16 点 DI）, GDO30-16x24VDC（16 点 DO）, GAI30-4xU/I（4 点 AI）, GAO30-4xU/I（4 点 AO）），计算所需模块数量；

**余量预留**：在实际模块数量的基础上，预留 10%\~15% 的模块数量作为备用，例如实际需要 8 块 DI 模块，预留 1 块作为备用，最终配置 9 块 DI 模块。

**示例**：某灌装自动生产线需 16 点数字量输入, 12 点数字量输出, 1 点模拟量输入，选择许继 SC500 系列 PLC，匹配模块为 GDI30-16x24VDC（16 点 DI，1 块）, GDO30-16x24VDC（16 点 DO，1 块，预留 4 点）, GAI30-4xU/I（4 点 AI，1 块，预留 3 点），总 I/O 点数预留比例约 20%，满足后期扩展需求。

##### 1.3.2 存储器容量的确定

用户程序的存储器容量与 I/O 点数, 控制逻辑复杂度, 运算处理量, 程序结构, 特殊功能（如 PID, 高速计数, 通信）密切相关，在程序编制前需进行粗略估算，许继 PLC 的存储器容量均可通过模块扩展或存储卡升级，估算时需预留20%\~30% 的余量。

**估算依据**：对于以数字量控制为主的系统，按每 10 点数字量 I/O 占用 1KB 存储器容量估算；对于包含模拟量控制, 运算处理的系统，按每 5 点模拟量 I/O 占用 1KB 存储器容量估算，同时考虑 PID 运算, 高速计数, 通信程序等额外占用的容量（约 5%\~10%）；

**许继产品适配**：许继 SC500 CPU 模块标配程序存储空间 32G, 运行内存 2G，GLE3000 配备 4GB ECC 内存, 32G EMMC+32G Sata 存储，远大于常规工业控制的存储器需求，常规项目无需额外扩展，大型复杂系统可通过存储卡升级。

##### 1.3.3 I/O 模块的选择

I/O 模块是 PLC 与生产过程之间的信号传递与变换装置，其类型与规格直接决定 PLC 的信号处理能力，许继 PLC 提供丰富的数字量, 模拟量, 特殊功能 I/O 模块，适配不同信号类型与工艺需求，选择时需严格匹配现场信号的电气特性, 技术参数，核心选择原则如下：

**数字量输入模块**：根据输入信号的电压等级选择，许继数字量输入模块均为 DC24VDC，支持 PNP/NPN 输入，逻辑 0 最大 5V/1mA，逻辑 1 最小 14V/2.5mA，适配工业现场主流的传感器, 开关信号，如 SC500 的 GDI30-16x24VDC, GDI30-32x24VDC，满足不同点数需求；

**数字量输出模块**：根据输出负载的类型, 功率, 电压等级选择，许继提供晶体管输出和继电器输出两种类型，晶体管输出（DC24VDC，0.5A）适配小型指示灯, 继电器线圈等轻负载，响应速度快；继电器输出（220VAC/24VDC，2A）适配接触器, 电磁阀等重负载，电气隔离性好，如 SC500 的 GDO30-16x24VDC（晶体管）, GDO30-16xREL（继电器）；

**模拟量输入模块**：根据模拟量信号的类型（电压 / 电流）, 量程选择，许继模拟量输入模块为 16 位精度，支持电压 ±10V, 电流 0\~20mA，适配温度, 压力, 流量, 称重等主流传感器信号，如 SC500 的 GAI30-4xU/I, GAI30-8xU/I，同时提供热电偶（TC）, 热电阻（RTD）专用测量模块，直接适配温度传感器，无需额外变送器；

**模拟量输出模块**：根据执行机构的控制需求选择，许继模拟量输出模块为 16 位精度，支持电压 ±10V, 电流 0\~20mA，适配变频器, 电动调节阀等执行机构，如 SC500 的 GAO30-4xU/I, GAO30-8xI；

**特殊功能模块**：根据项目的特殊工艺需求选择，如高速计数模块（TM Count，200KHZ/1MHZ）, 位置输入模块（TM PosInput，支持 SSI 编码器）, 串口通信模块（GCP30-2xRS，支持 RS485/RS232/Modbus），适配高速运动控制, 编码器信号采集, 第三方设备通信等场景。

#### 1.4 设计电气原理图和接线

电气原理图是 PLC 控制系统软件设计, 硬件安装, 接线, 调试与维修的核心技术资料，完整体现系统的设计思想与控制要求，清晰标注系统中所有电器元件的型号, 规格, 参数及相互连接关系；硬件接线图是电气原理图的现场落地版本，标注各元件的安装位置, 接线编号, 导线规格, 信号走向，是现场施工与接线的直接依据。许继 PLC 控制系统的电气原理图与接线图设计需遵循国家工业控制标准，结合许继产品的硬件特性, 接线规范进行标准化设计，确保图样的准确性, 规范性与实用性。

##### 1.4.1 设计基本原则

**标准性**：严格遵循 GB/T 6988《电气技术文件的编制》, GB/T 5094《工业系统, 装置和设备以及工业产品 --- 结构原则与参照代号》等国家标准，电气图形符号, 文字符号, 元件代号统一规范，与许继 PLC 产品手册的标注保持一致；

**完整性**：完整绘制控制系统的主回路, 控制回路, PLC I/O 回路, 安全回路, 通信回路，标注所有元件的型号, 规格, 额定参数, 安装位置，明确各回路的电源电压, 电流等级, 保护方式；

**清晰性**：图样布局合理，信号走向清晰，避免交叉接线，采用编号法标注所有接线端子，编号唯一且与现场实际接线一致，便于调试与故障排查；

**安全性**：重点设计系统的安全回路，包括短路保护, 互锁联锁, 失压保护, 紧急停车, 极限保护，确保人员与设备安全，许继 PLC 的接线设计需匹配其硬件保护特性，如双电源冗余, 模块电气隔离；

**实用性**：结合现场安装条件, 施工工艺, 运维需求进行设计，接线图需标注导线的规格（芯径, 材质）, 敷设方式, 接线端子型号，便于现场施工与后期维护。

##### 1.4.2 电气原理图的设计内容

许继 PLC 控制系统的电气原理图主要包括主回路原理图**, **控制回路原理图**, **PLC I/O 回路原理图**, **安全回路原理图**, **通信回路原理图五部分，各部分设计内容如下：

**主回路原理图**：绘制被控负载（电动机, 泵体, 阀门等）的供电回路，包括断路器, 熔断器, 接触器, 热继电器, 变频器等元件，标注电源电压, 额定电流, 保护参数，明确主回路的通断控制与保护方式；

**控制回路原理图**：绘制现场操作设备（按钮, 开关, 急停按钮）与 PLC 输入回路, PLC 输出回路与执行元件的控制逻辑，标注各操作设备与执行元件的编号, 与 PLC 的点位对应关系；

**PLC I/O 回路原理图**：核心设计部分，绘制许继 PLC 的 CPU 模块, I/O 模块, 信号模块的接线方式，明确每路输入信号（DI/AI）与 PLC 输入点的对应关系, 每路输出信号（DO/AO）与 PLC 输出点的对应关系，标注 PLC 模块的电源电压, 接线端子编号, 信号类型，匹配许继 PLC 的接线规范（如数字量源型 / 漏型接线, 模拟量二线制 / 三线制 / 四线制接线）；

**安全回路原理图**：绘制系统的安全保护回路，包括短路保护（熔断器）, 互锁联锁（硬件触点互锁）, 失压保护, 紧急停车（急停按钮切断总电源）, 极限保护（限位开关切断负载电源），同时设计安全信号向 PLC 的输入回路，确保 PLC 实时监测安全状态并进行保护处理；

**通信回路原理图**：绘制 PLC 与 HMI, 变频器, 分布式 IO 单元, 上位机等设备的通信接线，标注通信协议（Profinet/EtherCAT/Modbus）, 通信接口（RJ45/RS485 / 光纤）, 设备地址, 波特率，明确通信链路的拓扑结构（星型 / 总线型）。

##### 1.4.3 硬件接线图的设计内容

硬件接线图是电气原理图的现场实施版本，需结合控制柜, 操纵台的机械结构, 元件安装位置进行设计，主要包括控制柜内部接线图**, **现场设备接线图**, **端子排接线图**, **电缆敷设图四部分，设计时需结合许继 PLC 的模块化安装特性，确保接线的便捷性与规范性：

**控制柜内部接线图**：标注许继 PLC 的 CPU 模块, I/O 模块, 通信模块, 电源模块, 端子排, 断路器, 继电器等元件在控制柜内的安装位置，绘制各元件之间的接线关系，标注接线端子编号, 导线规格, 线色，明确模块的电源接线, 接地接线；

**现场设备接线图**：绘制现场传感器, 按钮, 执行元件等设备与控制柜的接线关系，标注现场设备的安装位置, 接线盒编号, 电缆编号, 导线规格，明确现场信号的走向与接线方式；

**端子排接线图**：采用端子排实现控制柜内部元件与现场设备的接线转接，标注端子排的型号, 规格, 端子编号，明确每个端子的接线对象（PLC 模块 / 现场设备 / 电源），实现接线的标准化与模块化，便于故障排查与线路改造；

**电缆敷设图**：标注现场电缆的敷设路径, 敷设方式（桥架 / 穿管）, 电缆型号, 规格, 长度，明确电缆的两端接线编号，为现场电缆施工提供依据。

##### 1.4.4 设计注意事项

许继 PLC 的模块均支持热插拔（如 SC500 的 I/O 模块, 通信模块），接线图设计时需预留模块的插拔空间，避免接线影响模块更换；

模拟量信号接线需采用屏蔽线，屏蔽层单端接地，避免电磁干扰，许继模拟量模块的接线设计需匹配其抗干扰特性，确保信号采集精度；

通信线路需采用专用通信电缆（如 Profinet 专用网线, EtherCAT 总线电缆, RS485 屏蔽线），按协议要求设计拓扑结构，避免信号衰减与干扰；

许继 PLC 的接地接线需单独设计，采用专用接地铜排，接地电阻满足规范要求（一般≤4Ω），确保设备的电气安全与抗干扰能力；

所有电气原理图与接线图需进行校核，确保元件型号, 点位对应关系, 接线编号的准确性，与许继 PLC 产品手册的技术要求保持一致，避免因设计错误导致的硬件故障。

### 2 许继 PLC 基本介绍

许继电气股份有限公司直流输电分公司是国内高端工业控制 PLC 领域的核心研发与制造企业，其高端工业控制 PLC 产品孪生于特高压直流输电控制保护平台，历经十多年超高压, 特高压工程验证，具备性能强大, 运行稳定, 安全可控, 实时性高的核心优势。

许继 PLC 突破了国外高端 PLC 的技术垄断，拥有完全自主知识产权，同时推出自主可控版产品，全系采用国产芯片（飞腾, 全志等）, 国产实时操作系统（Sylixos）, 国产编程工具（ViGET），实现了硬件, 软件, 工具的全面自主可控，规避了工业控制领域的 "卡脖子" 风险。

许继 PLC 构建了全谱系产品体系，覆盖高端工业控制平台, 大型工业控制器, 中型工业控制器, 分布式 IO 单元，对标西门子 TDC, S7-1500/400/300, ET200 等产品，其性能指标整体达到国际先进水平，部分指标（如多 CPU 并行计算, 中断延时, 冗余切换时间）达到国际领先水平。产品广泛应用于特高压直流输电, 冶金, 核电, 轨道交通, 汽车制造, 水处理, 矿山, 包装机械等工业控制领域，同时在阀冷控制系统, 矿热炉智能控制系统, 连轧连铸控制系统等高端场景实现了成功应用。

许继 PLC 的核心技术优势体现在五方面：

一是**多主多核并行计算**，支持多 CPU 并行运算, 多机架高速互联，最小任务周期 50us，满足高速闭环控制需求；

二是**强实时性**，中断延时 \< 5us，任务切换时间 \< 5us，采样速率 250k，适配高速运动控制, 实时数据处理；

三是**丰富的通信能力**，支持 Profinet, Profibus-DP, EtherCAT, Modbus RTU, GDM 等主流工业以太网及现场总线协议，可实现多设备, 多系统的无缝互联；

四是**高可靠性**，支持双机冗余, 双电源冗余，冗余切换时间≤100us，部分产品切换时间≤1ms，配备内置故障录波功能，确保系统连续稳定运行；

五是**模块化灵活设计**，所有模块均支持热插拔，处理器, I/O, 通信模块可灵活组态与扩展，适配不同控制规模与工艺需求。

本章重点介绍许继 PLC 的核心硬件模块，包括 CPU 模块, 信号板及信号模块, 集成通信接口及通信模块，同时详细阐述其硬件安装规范, 各模块的安装与拆卸操作，为现场施工与运维提供标准化依据。

#### 2.1 CPU 模块（许继各系列 CPU 参数及特性）

CPU 模块是 PLC 的核心控制单元，相当于系统的 "大脑和心脏"，主要完成输入信号的采集, 用户程序的执行, 运算处理, 输出信号的刷新, 系统通信, 故障诊断等功能，其技术参数直接决定 PLC 的控制能力, 运算速度, 实时性与扩展性。许继 PLC 各系列均配备专用 CPU 模块，针对不同控制场景进行了针对性设计，覆盖从中小型常规控制到高端高速闭环控制的全需求，核心系列包括GLE3000 高端工业控制平台 CPU 模块**, **GLC3000 大型工业控制器 CPU 模块**, **SC500 中型 / 大型工业控制器 CPU 模块，其中 SC500 系列 CPU 模块为目前工业控制领域的主流产品，适配性最广。

许继 PLC CPU 模块均采用高性能嵌入式计算架构，支持多核 AMP/SMP 运行模式，集成丰富的通信接口, 存储器，配备液晶诊断屏幕（部分型号），支持热插拔, 双机冗余，同时自主可控版 CPU 模块采用国产飞腾芯片，搭载国产实时操作系统，实现了核心技术的自主可控。以下详细介绍许继各系列 CPU 模块的技术参数, 核心特性及适用场景。

#### 2.1.1 许继 GLE3000 高端工业控制平台 CPU 模块

GLE3000 是许继对标西门子 SIMATIC TDC 开发的高端工业控制平台，其 CPU 模块为平台的核心运算单元，采用多主处理器并行计算架构，支持 21 个 CPU 并行运算，可实现多机架高速互联，适配超大型, 高复杂度, 强实时性的工业控制场景，如特高压直流输电, 冶金连轧连铸, 核电, 轨道交通等，同时推出自主可控版 GLE3000-G，全系采用国产芯片。

##### 核心型号及技术参数

GLE3000 CPU 模块的核心型号为EPU20A和GPU10A（自主可控版），其中 EPU20A 为通用版，GPU10A 为全国产芯版，具体技术参数如下表所示：

  ---------- ----------------- ---------- --------------- ----------- ------------------------------ ------------------------------- ------------------------------------- ----------------------------------

  ### 型号 核心芯片 主频 缓存 内存 存储 通信接口 扩展插槽 其他特性
  EPU20A     高性能 PowerPC    1.5GHz     512K L2 Cache   1GB SDRAM   FLASH 128MB + SATA（3G bps）   2\*10/100/1000M 以太网, RS232   2\*32 位 PCI PMC 插槽                 标准 VME 背板总线, 多主并行计算
  GPU10A     国产飞腾 E2000Q   2.0GHz     512K L2 Cache   4GB SDRAM   FLASH 128MB + BGA SATA         2\*10/100/1000M 以太网, RS232   2\*32 位 PCI PMC 插槽, XMC/PMC 插槽   全国产芯, 自主可控, VME 背板总线
  ---------- ----------------- ---------- --------------- ----------- ------------------------------ ------------------------------- ------------------------------------- ----------------------------------

##### 核心性能指标

GLE3000 CPU 模块的核心性能指标处于业界领先水平，满足高端高速闭环控制需求，具体如下：

-   运行模式：支持 AMP/SMP 多核运行模式，可实现多任务并行处理；

-   最小任务周期：50us，中断延时 \< 5us，任务切换时间 \< 5us；

-   采样速率：250k/s，可实现高速数据采集与处理；

-   背板总线：增强型 64 位 VME64X+PCIE 2.5Gbps，支持多模块高速数据交互；

-   机架间通信：支持 GDM 协议，速率≥2.5Gbps，实现多机架高速互联；

-   可靠性：支持双机冗余, 双电源 600W 供电，内置故障录波功能，可记录系统运行参数与故障信息。

##### 核心特性

**多主并行计算**：支持 21 个 CPU 模块在同一机架并行运算，多机架通过 GDM 光纤实现高速互联，算力可灵活扩展，满足超大型系统的多任务并行处理需求；

**强实时性**：采用硬实时架构，中断延时 \< 5us，任务切换时间 \< 5us，可实现高速脉冲控制, 实时闭环调节, 高速计数等强实时性控制；

**丰富的扩展能力**：配备 PMC/XMC 扩展插槽，可扩展通信, 特殊功能板卡，支持分布式 IO 及测量体系，适配不同工艺需求；

**自主可控可选**：GPU10A 型号采用国产飞腾 E2000Q 芯片，实现了核心硬件的自主可控，规避国外技术垄断风险；

**高可靠性**：采用工业级设计，适应恶劣工业环境，支持双电源冗余, 双机冗余，内置故障录波功能，便于故障诊断与排查。

##### 适用场景

GLE3000 CPU 模块主要应用于超大型, 高复杂度, 强实时性的工业控制场景，包括特高压直流输电控制保护系统, 冶金连轧连铸控制系统, 核电控制系统, 轨道交通信号控制系统, 大型矿热炉智能控制系统等。

##### 2.1.2 许继 GLC3000 大型工业控制器 CPU 模块

GLC3000 是许继对标西门子 SIMATIC S7-1500/400 开发的大型工业控制器，其 CPU 模块采用多核处理器架构，支持 Profinet, EtherCAT 等主流工业总线，带点能力覆盖大中型 PLC，适配中大型生产线, 多设备联动, 闭环控制等场景，如汽车制造生产线, 大型港机自动化, 阀冷控制系统, 物流自动化产线等。

##### 核心技术参数

GLC3000 CPU 模块采用高性能多核处理器，主频≥1.5GHz，运行内存≥2G，程序存储空间≥32G，核心技术参数如下：

通信接口：集成 2*Profinet 以太网口, 2*RS485, 1\*EtherCAT 接口，支持 Profibus-DP, Modbus RTU 协议；

处理能力：单指令扫描周期 \< 5us，支持多任务并行处理，可实现 PID 运算, 高速计数, 运动控制；

扩展能力：支持背板扩展 32 个 I/O 模块，可连接多个 GT200 分布式 IO 单元，I/O 点数可灵活扩展；

可靠性：支持双机冗余，硬件级仲裁，冗余切换时间≤100us，支持三段式热插拔设计；

诊断功能：配备 2.4 寸彩色液晶诊断屏幕，实时显示系统运行状态, 故障信息，便于现场运维。

##### 核心特性

**高性能运算**：多核处理器架构，运算速度快，可实现复杂逻辑控制, 模拟量运算, PID 闭环控制，满足中大型系统的控制需求；

**丰富的通信能力**：集成 Profinet, EtherCAT, Modbus 等多种通信接口，可与 HMI, 变频器, 分布式 IO, 上位机等设备无缝互联，便于构建网络化控制系统；

**灵活扩展**：支持背板扩展 32 个 I/O 模块，同时可通过工业总线连接分布式 IO 单元，I/O 点数无上限，适配不同控制规模；

**高可靠性**：支持双机冗余, 热插拔，液晶诊断屏幕实时显示系统状态，故障定位便捷，确保系统连续稳定运行；

**标准化设计**：模块外观尺寸, 功能分配与西门子 S7-1500/400 保持一致，便于工程替换与升级，降低学习与运维成本。

#### 2.1.3 许继 SC500 中型 / 大型工业控制器 CPU 模块

SC500 是许继推出的安全可控大中型 PLC，其 CPU 模块为目前工业控制领域的主流产品，对标西门子 S7-300/1500，采用国产芯片（飞腾, 全志）, 国产实时操作系统（Sylixos）, 国产编程工具（ViGET），实现了硬件, 软件, 工具的全面自主可控，同时具备高性能, 强实时性, 高可靠性, 灵活扩展的核心优势，适配中小型生产线, 单机自动化, 过程控制, 高速运动控制等场景，如包装机械, 输送机, 水处理设备, 冶金辅助设备, 汽车零件制造设备等，是目前许继 PLC 中应用最广泛的 CPU 模块。

##### 核心型号及技术参数

SC500 CPU 模块的核心型号为GP3011-2xPN，是目前的主流配置，具体技术参数如下表所示：

  ---------------- --------------------------------------------------------------------------
  项目             技术参数
  核心芯片         国产飞腾 / 全志双核处理器
  主频             1.5GHz
  运行内存         2G
  程序存储空间     16G（标配），支持扩展
  单指令扫描周期   \<3us
  最小任务周期     50us
  中断延时         \<5us
  通信接口         2*10/100M RJ45 以太网口（Profinet）, 1*RS485/232 DB9, 1\*RS485 3Pin 端子
  通信协议         支持 Profinet, EtherCAT, Modbus RTU, 自由口协议
  诊断功能         集成 2.4 寸彩色液晶屏幕，实时显示运行状态, 故障信息, 模块参数
  扩展能力         支持背板扩展 1\~32 个 I/O 模块，可连接 GT200 分布式 IO 单元
  冗余能力         支持双机冗余，硬件级仲裁，切换时间≤100us
  安装特性         三段式结构，支持热插拔
  工作环境         温度：-20℃\~60℃，湿度：5%\~95%（无凝露）
  ---------------- --------------------------------------------------------------------------

##### 核心特性

**全面自主可控**：硬件采用国产飞腾 / 全志芯片，系统软件基于国产 Sylixos 实时操作系统开发 SmartWork 运行时系统，工具软件采用自主研发的 ViGET 图形化编程平台，实现全链条自主可控，规避 "卡脖子" 风险；

**高性能与强实时性**：双核 1.5GHz 处理器，单指令扫描周期 \< 3us，最小任务周期 50us，中断延时 \< 5us，可实现高速计数, 脉冲控制, 实时闭环调节，满足高速运动控制与过程控制需求；

**丰富的通信能力**：集成双以太网口, 双 RS485 接口，支持 Profinet, EtherCAT, Modbus RTU 等主流协议，可与 HMI, 变频器, 传感器, 上位机等第三方设备无缝互联，便于构建网络化, 智能化控制系统；

**灵活的扩展能力**：支持背板扩展 1\~32 个 I/O 模块，涵盖数字量, 模拟量, 特殊功能模块，同时可通过 Profinet/EtherCAT 总线连接 GT200 分布式 IO 单元，I/O 点数可灵活扩展，适配不同控制规模；

**高可靠性**：采用工业级设计，适应恶劣工业环境，支持双机冗余, 三段式热插拔，液晶诊断屏幕实时显示系统运行状态与故障信息，故障定位便捷，内置故障保护功能，确保人员与设备安全；

**便捷的运维性**：配备 2.4 寸彩色液晶屏幕，可直接查看系统参数, 运行状态, 故障代码，无需连接上位机，现场运维便捷；模块支持热插拔，更换模块无需断电，不影响系统正常运行。

##### 适用场景

SC500 CPU 模块（GP3011-2xPN）适配中小型工业控制场景，是目前许继 PLC 的主流应用产品，典型应用包括：

通用机械：包装机械, 输送机, 装配机, 堆垛机, 机床；

过程控制：水处理设备, 供水 / 污水处理系统, 食品饮料加工设备；

冶金 / 矿山：冶金辅助设备, 矿热炉控制系统, 矿山输送设备；

汽车制造：汽车零件铸造机, 涂装生产线, 装配生产线；

电力：阀冷控制系统, 小型泵站, 配电自动化设备；

其他：智能物流, 农业灌溉, 暖通空调控制系统。

#### 2.1.4 许继各系列 CPU 模块对比

为便于选型与适配，将许继 GLE3000, GLC3000, SC500 系列 CPU 模块的核心参数, 特性, 适用场景进行对比，如下表所示：

  -------------- ------------------------------ --------------------------- ------------------------------------------
  对比维度       GLE3000                        GLC3000                     SC500（GP3011-2xPN）
  核心定位       高端工业控制平台               大型工业控制器              安全可控大中型 PLC
  对标产品       西门子 TDC                     西门子 S7-1500/400          西门子 S7-300/1500
  核心芯片       PowerPC / 国产飞腾 E2000Q      多核高性能处理器            国产飞腾 / 全志双核
  主频           1.5GHz/2.0GHz                  ≥1.5GHz                     1.5GHz
  最小任务周期   50us                           100us                       50us
  中断延时       \<5us                          \<10us                      \<5us
  通信接口       以太网, RS232, GDM 光纤        Profinet, EtherCAT, RS485   Profinet, EtherCAT, 双 RS485
  扩展能力       21 个 CPU / 机架，多机架互联   32 个 I/O 模块，分布式 IO   32 个 I/O 模块，分布式 IO
  冗余能力       双机冗余, 双电源 600W          双机冗余，切换≤100us        双机冗余，切换≤100us
  自主可控       可选（GPU10A）                 部分自主可控                全面自主可控
  热插拔         支持                           支持                        支持
  诊断功能       内置故障录波                   液晶诊断屏幕                2.4 寸彩色液晶屏幕
  典型应用       特高压, 冶金连轧, 核电, 轨交   汽车制造, 港机, 阀冷控制    包装机械, 水处理, 冶金辅助, 汽车零件制造
  -------------- ------------------------------ --------------------------- ------------------------------------------

#### 2.2 信号板及信号模块

信号板及信号模块是许继 PLC 的外围功能单元，是连接 PLC 与现场生产设备的 "桥梁"，核心作用是实现现场信号的采集与转换, PLC 输出信号的放大与驱动，其中信号板（SB）为 CPU 模块的扩展板，直接插接在 CPU 模块上，无需额外安装空间，适配少量点位扩展；信号模块（SM）为独立模块化设计，通过背板总线与 CPU 模块连接，可灵活扩展数字量, 模拟量, 特殊功能点位，适配大量点位扩展。

许继 PLC 提供丰富的信号板及信号模块，涵盖数字量输入模块, 数字量输出模块, 数字量输入 / 输出一体模块, 模拟量输入模块, 模拟量输出模块, 模拟量输入 / 输出一体模块, 特殊功能模块（热电偶 / 热电阻测量, 高速计数, 位置输入, 工艺控制），所有模块均采用工业级设计，支持热插拔, 电气隔离，适配恶劣工业环境，同时模块的规格, 接线方式标准化，与许继 CPU 模块完美兼容，可实现即插即用。

本节重点介绍许继 PLC 主流系列（SC500）的信号板及信号模块，同时简要介绍 GLE3000, GLC3000 的专用信号模块，包括模块型号, 技术参数, 核心特性, 适用场景，为模块选型与配置提供依据。

#### 2.2.1 信号板（SB）

许继 PLC 的信号板为CPU 模块专用扩展板，直接插接在 CPU 模块的专用插槽上，无需额外安装空间，无需占用背板总线资源，适配少量 I/O 点位扩展的场景，如原有系统需增加 1\~8 点数字量或 1\~4 点模拟量，无需增加独立信号模块，直接加装信号板即可，有效节省控制柜空间，降低成本。

许继 SC500 系列 PLC 的信号板为一体化设计，支持数字量输入 / 输出, 模拟量输入 / 输出，核心型号为SB500-DI8/DO4（8 点 DI+4 点 DO）, SB500-AI4/AO2（4 点 AI+2 点 AO），具体技术参数与特性如下：

### SB500-DI8/DO4

数字量输入：8 点，DC24VDC，支持 PNP/NPN 输入，逻辑 0≤5V/1mA，逻辑 1≥14V/2.5mA；

数字量输出：4 点，DC24VDC，晶体管输出，最大输出电流 0.5A，适配小型指示灯, 继电器线圈；

核心特性：直接插接在 SC500 CPU 模块上，无需额外电源，支持热插拔，电气隔离，适配少量数字量点位扩展；

### SB500-AI4/AO2

模拟量输入：4 点，16 位精度，支持电压 ±10V, 电流 0\~20mA，输入阻抗≥1MΩ（电压）/250Ω（电流）；

模拟量输出：2 点，16 位精度，支持电压 ±10V, 电流 0\~20mA，输出阻抗≤1000Ω（电压）/≤600Ω（电流）；

核心特性：直接插接在 SC500 CPU 模块上，内置信号调理与隔离电路，抗干扰能力强，适配少量模拟量点位扩展。

许继 GLE3000, GLC3000 系列 PLC 无专用信号板，少量点位扩展可通过**紧凑型信号模块**实现，如 GLE3000 的 EDI10B（16 点 DI+16 点 DO）, EAI10A（16 点 AI+16 点 AO），模块体积小，可灵活安装。

#### 2.2.2 数字量模块

数字量模块是许继 PLC 最常用的信号模块，分为数字量输入模块（DI）, 数字量输出模块（DO）, 数字量输入 / 输出一体模块（DI/DO），适配现场开关量信号的采集与驱动，如按钮, 限位开关, 传感器, 指示灯, 接触器, 电磁阀等。许继数字量模块均为**DC24VDC 供电**，支持 PNP/NPN 输入，晶体管 / 继电器输出，模块点数涵盖 8 点, 16 点, 32 点，所有模块均支持热插拔, 电气隔离，带故障诊断指示灯，便于现场故障排查。

以下重点介绍许继 SC500 系列的数字量模块，型号, 技术参数, 核心特性如下表所示（为目前工业控制领域主流配置）：

  ------------------------------------ ------------------------------ ------------------------------------------------------------------------------------- -------------------------------------------------------- ------------------------------------
  模块类型                             型号                           核心参数                                                                              核心特性                                                 适用场景
  数字量输入模块（DI）                 GDI30-16x24VDC                 16 点 DI，DC24VDC，PNP/NPN 输入，逻辑 0≤5V/1mA，逻辑 1≥14V/2.5mA，静态漏电流 \< 1mA   16 点，热插拔，电气隔离，故障诊断指示灯，1\*20PIN 端子   中小型系统数字量输入采集
                                       GDI30-32x24VDC                 32 点 DI，DC24VDC，PNP/NPN 输入，其他参数同 GDI30-16x24VDC                            32 点，热插拔，电气隔离，1\*40PIN 端子                   中大型系统大量数字量输入采集
  数字量输出模块（DO）                 GDO30-16x24VDC/0.5A            16 点 DO，DC24VDC，晶体管输出，最大 0.5A，开关频率 \< 100Hz（纯电阻），输出短路保护   16 点，晶体管输出，热插拔，电气隔离，1\*20PIN 端子       小型指示灯, 继电器线圈等轻负载驱动
                                       GDO30-16xREL                   16 点 DO，继电器输出，AC220V/DC24VDC，最大 2A，绝缘电阻≥500VDC                        16 点，继电器输出，热插拔，电气隔离，1\*20PIN 端子       接触器, 电磁阀等重负载驱动
                                       GDO30-32x24VDC/0.5A            32 点 DO，DC24VDC，晶体管输出，其他参数同 GDO30-16x24VDC/0.5A                         32 点，晶体管输出，热插拔，1\*40PIN 端子                 中大型系统大量轻负载驱动
  数字量输入 / 输出一体模块（DI/DO）   GDH30-8x24VDC-8x24VDC/0.5A     8 点 DI+8 点 DO，DC24VDC，DI 支持 PNP/NPN，DO 为晶体管输出 0.5A                       8+8 点，热插拔，电气隔离，1\*20PIN 端子                  小型系统，输入输出点位就近布置
                                       GDH30-8x24VDC-8xREL            8 点 DI+8 点 DO，DC24VDC，DI 支持 PNP/NPN，DO 为继电器输出 2A                         8+8 点，热插拔，电气隔离，1\*20PIN 端子                  小型系统，轻 / 重负载混合驱动
                                       GDH30-16x24VDC-16x24VDC/0.5A   16 点 DI+16 点 DO，DC24VDC，DI 支持 PNP/NPN，DO 为晶体管输出 0.5A                     16+16 点，热插拔，1\*40PIN 端子                          中大型系统，输入输出点位就近布置
  ------------------------------------ ------------------------------ ------------------------------------------------------------------------------------- -------------------------------------------------------- ------------------------------------

许继 GLE3000, GLC3000 系列的数字量模块核心型号为**EDI10B（16DI+16DO）**, **EDO10B（32DO）**，技术参数与 SC500 系列类似，均支持热插拔, 电气隔离，适配高端, 大型系统的数字量信号采集与驱动。

#### 2.2.3 模拟量模块

模拟量模块是实现连续变化信号采集与输出的核心模块，分为模拟量输入模块（AI）, 模拟量输出模块（AO）, 模拟量输入 / 输出一体模块（AI/AO），适配现场温度, 压力, 流量, 称重, 液位等模拟量信号的采集，以及变频器, 电动调节阀, 伺服驱动器等执行机构的模拟量控制。许继模拟量模块均为16 位高精度，支持电压 ±10V, 电流 0\~20mA 等主流量程，内置信号调理, 电气隔离, 抗干扰电路，采样速度快，转换精度高，所有模块均支持热插拔，带通道故障诊断指示灯，便于现场调试与故障排查。

以下重点介绍许继 SC500 系列的模拟量模块，型号, 技术参数, 核心特性如下表所示（主流配置）：

  ------------------------------------ --------------------- ------------------------------------------------------------------------------------------------------------- ----------------------------------------------------- ------------------------------------
  模块类型                             型号                  核心参数                                                                                                      核心特性                                              适用场景
  模拟量输入模块（AI）                 GAI30-4xU/I           4 点 AI，16 位精度，支持电压 ±10V, 电流 0\~20mA，输入阻抗≥1MΩ（电压）/250Ω（电流），阶跃响应 25ms（无滤波）   4 点，热插拔，电气隔离，通道独立诊断，1\*20PIN 端子   少量模拟量信号采集（温度, 压力等）
                                       GAI30-8xU/I           8 点 AI，16 位精度，其他参数同 GAI30-4xU/I                                                                    8 点，热插拔，电气隔离，1\*40PIN 端子                 中量模拟量信号采集
                                       GAI30-16xU            16 点 AI，16 位精度，仅支持电压 ±10V                                                                          16 点，电压专用，热插拔，1\*40PIN 端子                大量电压型模拟量信号采集
                                       GAI30-16xI            16 点 AI，16 位精度，仅支持电流 0\~20mA                                                                       16 点，电流专用，热插拔，1\*40PIN 端子                大量电流型模拟量信号采集
  模拟量输出模块（AO）                 GAO30-4xU/I           4 点 AO，16 位精度，支持电压 ±10V, 电流 0\~20mA，输出误差 ±0.5%，输出阻抗≤1000Ω（电压）/≤600Ω（电流）         4 点，热插拔，电气隔离，通道独立诊断，1\*20PIN 端子   少量模拟量控制（变频器, 调节阀等）
                                       GAO30-8xI             8 点 AO，16 位精度，仅支持电流 0\~20mA                                                                        8 点，电流专用，热插拔，1\*40PIN 端子                 大量电流型模拟量控制
  模拟量输入 / 输出一体模块（AI/AO）   GAI/O30-4xU/I-2xU/I   4 点 AI+2 点 AO，16 位精度，支持电压 ±10V, 电流 0\~20mA，其他参数同 GAI30-4xU/I, GAO30-4xU/I                  4+2 点，热插拔，电气隔离，1\*20PIN 端子
  ------------------------------------ --------------------- ------------------------------------------------------------------------------------------------------------- ----------------------------------------------------- ------------------------------------

#### 2.4 许继 PLC 硬件安装及规范

许继 PLC 全系列均采用标准化模块化设计，支持 DIN 导轨安装和面板安装两种方式，硬件安装需遵循工业控制设备安装的通用规范及许继 PLC 的专用安装要求，核心原则是保证安装牢固, 散热良好, 抗干扰达标, 接线便捷，同时预留足够的操作与维护空间，确保设备长期稳定运行，适配工业现场的恶劣环境。

许继 PLC 的安装规范适用于 GLE3000, GLC3000, SC500 全系列产品，不同系列仅在安装尺寸, 模块间距上略有差异，安装前需确认模块型号, 安装方式, 现场环境，严格按照产品手册的尺寸要求进行布局，具体安装规范与要求如下：

##### 2.4.1 安装前准备

**现场环境检查**：确认安装现场的温度, 湿度, 粉尘, 振动等指标符合许继 PLC 的工作环境要求（温度：-20℃\~60℃，湿度：5%\~95% 无凝露，无强腐蚀性气体, 无剧烈振动, 无强电磁干扰）；

**安装工具与辅材准备**：准备 DIN 导轨（35mm 标准）, 固定螺钉, 扎带, 线槽, 接地铜排等辅材，以及螺丝刀, 剥线钳, 力矩扳手等专用工具；

**设备检查**：检查许继 PLC 各模块（CPU, 信号模块, 通信模块）的外观无破损, 引脚无变形，模块型号与设计要求一致，附带的端子板, 连接器, 安装配件齐全；

**控制柜布局规划**：在控制柜内规划 PLC 模块, 电源模块, 端子排, 断路器等元件的安装位置，遵循 "强电与弱电分离, 输入与输出分离, 通信线与动力线分离" 的原则，避免电磁干扰。

##### 2.4.2 安装方式要求

许继 PLC 支持35mm 标准 DIN 导轨安装**和**面板直接安装两种方式，可根据控制柜空间, 现场施工需求选择，两种安装方式的具体要求如下：

### DIN 导轨安装

采用 35mm 标准工业 DIN 导轨，导轨需牢固固定在控制柜安装板上，无松动, 变形，导轨水平度误差≤0.5mm/m；

模块直接卡装在 DIN 导轨上，通过模块底部的卡夹锁紧，确保模块与导轨接触紧密，无晃动；

多模块并排安装时，模块之间的拼接需贴合，总线连接器完全啮合，保证背板总线通信正常。

### 面板安装

控制柜安装板需平整, 坚固，厚度≥2mm，避免安装后变形；

通过模块侧面的安装孔用螺钉固定，螺钉拧紧力矩符合产品要求（一般为 0.8\~1.2N・m），避免过紧损坏模块外壳；

面板安装时需在模块下方预留卡夹操作空间，便于模块拆卸与更换。

##### 2.4.3 安装空间与散热要求

许继 PLC 采用自然对流 + 强迫风冷结合的散热方式（GLE3000 为强迫风冷，SC500/GLC3000 为自然对流），安装时需预留足够的散热空间，避免模块因散热不良导致故障，具体空间要求如下：

**模块周边预留空间**：所有 PLC 模块的上方, 下方, 左侧, 右侧均需预留至少 25mm的散热空间，禁止其他元件紧贴模块安装；

**控制柜通风要求**：控制柜需安装散热风扇或通风百叶，保证柜内空气流通，当柜内温度超过 40℃时，需加装空调或冷却装置；

**安装位置要求**：PLC 模块应安装在控制柜的中上部，远离变频器, 接触器, 加热器等发热元件和强电磁干扰元件，间距≥100mm；

**垂直安装要求**：SC500/GLC3000 支持垂直安装，此时 CPU 模块需安装在最下方，避免冷凝水流入模块内部，且垂直安装时允许的最高环境温度需比水平安装降低 10℃。

##### 2.4.4 抗干扰安装要求

工业现场存在大量电磁干扰，许继 PLC 虽具备较强的抗干扰能力，但安装时仍需采取针对性措施，确保信号采集与通信的稳定性，具体要求如下：

**强电与弱电分离**：控制柜内强电回路（AC220V/380V）与弱电回路（DC24V, 通信线, 模拟量线）分开敷设，分别布置在不同的线槽内，线槽之间间距≥50mm；

**动力线与信号线分离**：电机, 变频器的动力线与 PLC 的输入 / 输出信号线, 通信线分开走线，避免平行敷设，若必须交叉，需采用垂直交叉方式；

**屏蔽接地**：模拟量线, 通信线采用屏蔽线，屏蔽层单端接地（接控制柜专用接地铜排），接地电阻≤4Ω；

**模块接地**：所有 PLC 模块的接地端子需可靠连接到控制柜的专用接地铜排，禁止与强电接地, 防雷接地共用接地体，实现单独接地。

##### 2.4.5 其他安装规范

**模块安装顺序**：遵循 "先 CPU 模块，后通信模块，最后信号模块" 的安装顺序，通信模块安装在 CPU 模块左侧，信号模块安装在 CPU 模块右侧，确保总线连接器正确啮合；

**接线空间预留**：PLC 模块的接线侧需预留至少 100mm的接线空间，便于端子板连接, 导线敷设与后期维护；

**防振动措施**：对于存在振动的现场（如冶金, 矿山），需在 DIN 导轨与安装板之间加装减震垫，或采用螺钉双重固定，避免模块因振动导致接线松动, 总线接触不良；

**标识规范**：在每个 PLC 模块上粘贴型号标识，在端子排上粘贴接线编号标识，标识清晰, 牢固，便于后期调试与故障排查。

#### 2.5 安装和拆卸 CPU（许继机型操作）

CPU 模块是许继 PLC 的核心单元，其安装与拆卸操作直接影响系统的正常运行，许继全系列 CPU 模块（GLE3000, GLC3000, SC500）均采用模块化卡装设计，支持 DIN 导轨快速安装与拆卸，操作前需严格执行断电操作，避免带电插拔导致模块烧毁，同时操作时轻拿轻放，避免损坏总线连接器与引脚。

以下分别介绍许继 \*\*SC500（主流机型）和GLE3000（高端机型）\*\*CPU 模块的安装与拆卸操作步骤，GLC3000 CPU 模块操作与 SC500 一致，可参考执行。

##### 2.5.1 许继 SC500 CPU 模块安装操作

SC500 CPU 模块（如 GP3011-2xPN）为 35mm DIN 导轨卡装设计，左侧预留通信模块安装位，右侧预留信号模块安装位，安装步骤如下：

**断电确认**：确认控制柜内所有电源（AC220V, DC24V）均已断开，无带电部件，避免触电或模块损坏；

**DIN 导轨检查**：确认 35mm 标准 DIN 导轨已牢固固定在控制柜安装板上，导轨表面无毛刺, 变形，安装位置符合布局规划；

**模块卡装**：将 CPU 模块上部卡槽对准 DIN 导轨上沿，向下转动模块，使模块底部的卡夹扣入导轨下沿，确保模块与导轨接触紧密；

**模块锁紧**：用手指按下模块底部的 DIN 导轨卡夹，直至卡夹完全锁紧，轻轻晃动模块，确认无松动, 无晃动；

**接地连接**：将 CPU 模块外壳的接地端子（标识为 "PE"）用 2.5mm² 多股铜芯线连接到控制柜专用接地铜排，接线牢固，拧紧力矩 0.8\~1.2N・m；

**电源预检测**：若需现场检测，可临时接入 DC24V 电源，查看 CPU 模块的状态指示灯（RUN/STOP, ERROR）是否正常，检测完成后断开电源；

**模块标识**：在 CPU 模块正面粘贴型号与功能标识，完成安装。

##### 2.5.2 许继 SC500 CPU 模块拆卸操作

当 CPU 模块出现故障, 需要升级或系统改造时，需进行拆卸操作，拆卸前需做好程序备份和接线记录，避免数据丢失或接线错误，具体步骤如下：

**断电与程序备份**：断开 PLC 系统所有电源，通过 ViGET 编程软件将 CPU 内的用户程序, 组态参数备份到电脑，确保数据不丢失；

**接线拆除**：拆除 CPU 模块的电源接线, 接地接线, 通信线，以及与其他模块的总线连接线，做好接线编号记录，避免复装时接错；

**周边模块分离**：若 CPU 模块左侧安装有通信模块, 右侧安装有信号模块，需先将通信模块 / 信号模块的总线连接器缩回（具体操作见 5.2.6/5.2.7），与 CPU 模块分离；

**模块解锁**：用手指捏住 CPU 模块底部的 DIN 导轨卡夹，向外拉出卡夹至解锁位置，使卡夹与导轨下沿分离；

**模块拆卸**：向上转动 CPU 模块，使上部卡槽与 DIN 导轨上沿分离，轻轻将模块从导轨上取下，放置在防静电垫上，避免静电损坏模块；

**模块保护**：若拆卸后的 CPU 模块需长期存放，需装入防静电包装袋，做好防潮, 防压保护。

##### 2.5.3 许继 GLE3000 CPU 模块安装与拆卸操作

GLE3000 为高端工业控制平台，CPU 模块（EPU20A/GPU10A）需与SR 系列机箱配合安装，采用插槽式设计，安装与拆卸需遵循机箱专用操作规范，具体步骤如下：

##### 安装操作

**断电确认**：断开机箱所有电源（双电源 600W），确认机箱无带电；

**机箱插槽检查**：检查 SR 系列机箱的 CPU 插槽（一般为 1 号插槽）无灰尘, 无引脚变形，插槽内的总线连接器完好；

**模块插入**：将 CPU 模块的引脚对准机箱插槽的导槽，水平缓慢插入插槽，直至模块与机箱面板齐平，模块上的卡扣自动锁紧；

**固定确认**：用手轻推模块，确认模块无松动，卡扣完全锁紧，总线连接器啮合良好；

**接地与电源连接**：将机箱的接地端子可靠连接到接地铜排，接入机箱双电源，确认电源指示灯正常；

**功能检测**：通过 ViGET 软件连接 CPU 模块，确认模块通信正常, 组态可读写，完成安装。

##### 拆卸操作

**断电与程序备份**：断开机箱双电源，备份 CPU 内的程序与组态参数；

**模块解锁**：用手指按下 CPU 模块面板上的解锁卡扣，使卡扣与机箱插槽分离；

**模块拔出**：捏住 CPU 模块的把手，水平缓慢将模块从插槽中拔出，避免用力过猛损坏引脚与总线连接器；

**机箱保护**：拆卸后，用防尘盖盖住机箱的 CPU 插槽，防止灰尘进入；

**模块存放**：将 CPU 模块装入防静电包装袋，做好标识与保护。

##### 2.5.4 通用操作注意事项

**严格断电**：所有安装与拆卸操作必须在完全断电状态下进行，禁止带电插拔 CPU 模块，否则会烧毁模块内部的芯片与总线连接器；

**防静电**：操作时需佩戴防静电手环，模块放置在防静电垫上，避免静电损坏模块的电子元件；

**轻拿轻放**：操作过程中轻拿轻放，避免碰撞, 摔落模块，防止引脚变形, 外壳破损；

**总线保护**：避免用手触摸模块的总线连接器与引脚，防止油污, 灰尘污染导致接触不良；

**复装核对**：拆卸后复装时，需核对模块型号, 接线编号，确保与拆卸前一致，避免接错线, 装错模块；

**力矩控制**：所有接线螺钉, 固定螺钉的拧紧力矩需符合产品要求（0.8\~1.2N・m），避免过紧损坏螺纹或模块外壳。

#### 2.6 安装和拆卸信号模块（许继机型操作）

许继 PLC 的信号模块（数字量, 模拟量, 特殊功能模块）均安装在 CPU 模块右侧，通过背板总线连接器与 CPU 模块实现数据交互，全系列信号模块均支持热插拔（SC500/GLC3000）和 DIN 导轨卡装设计，安装与拆卸操作便捷，GLE3000 信号模块为机箱插槽式设计，操作与 CPU 模块类似。

本节以许继 SC500（主流机型）信号模块为例，详细介绍安装与拆卸操作步骤，GLC3000 信号模块操作完全一致，GLE3000 可参考 5.2.5 的机箱插槽式操作，操作前需遵循断电操作（热插拔场景除外），避免模块损坏。

##### 2.6.1 许继 SC500 信号模块安装操作

SC500 CPU 模块右侧可扩展1\~32 个信号模块，模块之间通过总线连接器串联，安装时需遵循 "从近到远" 的顺序（从 CPU 模块侧开始依次安装），确保总线连接器完全啮合，具体步骤如下：

### 操作前准备

断电确认：若非热插拔场景，断开 PLC 系统所有电源；若为热插拔场景，确认信号模块支持热插拔（SC500 全系列信号模块均支持），且系统处于无故障运行状态；

模块检查：检查信号模块外观无破损, 端子板齐全，模块型号与设计要求一致，总线连接器无变形, 无灰尘；

接线记录：若为复装，核对模块的接线编号与安装位置，确保与拆卸前一致。

### CPU 模块总线盖拆卸

若为 CPU 模块右侧第一个信号模块，需先拆卸 CPU 模块右侧的总线连接器保护盖：将一字螺丝刀插入保护盖上方的插槽，轻轻撬动，取下保护盖并妥善保存；

若为后续扩展的信号模块，无需拆卸保护盖，直接与前一个信号模块拼接即可。

### 模块 DIN 导轨卡装

将信号模块上部卡槽对准 35mm DIN 导轨上沿，向下转动模块，使模块底部的卡夹扣入导轨下沿，轻轻按压模块，确保与导轨接触紧密；

若为多个信号模块并排安装，需保证模块之间紧密贴合，无间隙。

总线连接器啮合

将一字螺丝刀插入信号模块上部的总线连接器拨杆，将拨杆向左侧滑动，使模块的总线连接器缓慢伸出，直至与 CPU 模块 / 前一个信号模块的总线连接器完全啮合；

啮合完成后，拨杆自动锁定，轻轻晃动模块，确认总线连接器无松动。

### 模块锁紧与接地

按下信号模块底部的 DIN 导轨卡夹，将模块完全锁紧在导轨上，确保无晃动；

若信号模块带有接地端子，将其与控制柜接地铜排可靠连接，完成接地。

### 端子板安装与接线

将信号模块的可拆卸端子板对准模块的接线口，水平插入并卡紧，确保端子板与模块接触良好；

根据电气接线图进行现场接线，接线完成后做好标识。

### 功能检测

接通电源，通过 ViGET 编程软件扫描 PLC 模块，确认信号模块被正常识别，无故障报警；

对信号模块进行点动测试（输入模块检测信号采集, 输出模块检测信号驱动），确认模块功能正常，完成安装。

##### 2.6.2 许继 SC500 信号模块拆卸操作

当信号模块出现故障, 需要更换或系统点位调整时，需进行拆卸操作，拆卸前需做好**接线记录**，避免复装时接错线，具体步骤如下：

### 操作前准备

断电 / 热插拔确认：若非热插拔场景，断开 PLC 系统所有电源；若为热插拔场景，确认系统无故障，且需拆卸的信号模块无负载运行；

接线拆除：拆除信号模块端子板上的所有接线，做好接线编号记录，避免复装时接错；

周边模块确认：若拆卸的信号模块右侧还有其他信号模块，需先拆卸右侧模块，再拆卸目标模块，禁止直接强行拆卸。

### 总线连接器分离

将一字螺丝刀插入信号模块**上部的总线连接器拨杆**，将拨杆向**右侧**滑动，使模块的总线连接器缓慢缩回，直至与 CPU 模块 / 前一个信号模块的总线连接器**完全分离**；

分离后，确认总线连接器完全缩回模块内部，避免拆卸时损坏连接器。

### 模块 DIN 导轨解锁

用手指捏住信号模块底部的 DIN 导轨卡夹，向外拉出卡夹至**解锁位置**，使卡夹与导轨下沿分离。

### 模块拆卸

向上转动信号模块，使上部卡槽与 DIN 导轨上沿分离，轻轻将模块从导轨上取下，放置在防静电垫上；

若拆卸后不再安装新模块，需将 CPU 模块 / 前一个信号模块的总线连接器保护盖重新装上，防止灰尘进入。

### 模块保护与标识

若拆卸后的信号模块需维修或存放，装入防静电包装袋，做好型号与故障标识；

若更换新模块，按照安装步骤进行复装，完成后进行功能检测。

##### 2.6.3 通用操作注意事项

**热插拔规范**：支持热插拔的信号模块，热插拔操作时需确保**模块无负载**, 系统无故障，禁止在模块驱动大功率负载（如接触器, 电机）时进行热插拔；

**总线连接器保护**：操作总线连接器拨杆时动作缓慢, 轻柔，避免用力过猛导致连接器引脚变形, 损坏；

**防静电操作**：佩戴防静电手环，模块放置在防静电垫上，避免静电损坏模块的电子元件；

**安装顺序**：多个信号模块安装时，需从 CPU 模块侧开始**从近到远**依次安装，禁止反向安装，确保总线通信正常；

**端子板保护**：拆卸端子板时，水平拔出，避免上下撬动导致端子板引脚变形；

**故障排查**：若安装后信号模块无法被 CPU 识别，需检查总线连接器是否完全啮合, 模块是否安装牢固, 模块型号是否与组态一致。

#### 2.7 安装和拆卸通信模块（许继机型操作）

许继 PLC 的通信模块主要用于扩展系统的通信能力，支持 Profinet, EtherCAT, RS485/RS232, Modbus 等协议，全系列通信模块均安装在 CPU 模块**左侧**，通过**专用通信总线连接器**与 CPU 模块实现数据交互，安装与拆卸方式与信号模块类似，SC500/GLC3000 通信模块为 DIN 导轨卡装设计，支持热插拔，GLE3000 通信模块为机箱插槽式设计。

本节以许继 SC500（主流机型）通信模块（如 GIM30-2xEC, GCP30-2xRS）为例，详细介绍安装与拆卸操作步骤，GLC3000 通信模块操作一致，GLE3000 可参考 5.2.5 的机箱插槽式操作。

##### 2.7.1 许继 SC500 通信模块安装操作

SC500 CPU 模块左侧可扩展**1\~3 个通信模块**，模块之间通过通信总线连接器串联，安装时需遵循 "从近到远" 的顺序（紧贴 CPU 模块侧开始安装），确保总线连接器完全啮合，具体步骤如下：

### 操作前准备

断电确认：若非热插拔场景，断开 PLC 系统所有电源；若为热插拔场景，确认通信模块支持热插拔（SC500 全系列通信模块均支持），且系统通信链路无数据传输；

模块检查：检查通信模块外观无破损, 通信接口（RJ45/RS485）完好，模块型号与设计要求一致，总线连接器无变形, 无灰尘；

工具准备：准备一字螺丝刀, 防静电手环, 扎带等工具与辅材。

### CPU 模块左侧总线盖拆卸

将一字螺丝刀插入 CPU 模块左侧的**通信总线保护盖**上方的插槽，轻轻撬动，取下保护盖并妥善保存，露出通信总线连接器。

### 模块 DIN 导轨卡装

将通信模块**上部卡槽**对准 35mm DIN 导轨上沿，向下转动模块，使模块底部的卡夹扣入导轨下沿，轻轻按压模块，确保与导轨接触紧密，且模块与 CPU 模块左侧紧密贴合，无间隙。

### 通信总线连接器啮合

将一字螺丝刀插入通信模块**上部的总线连接器拨杆**，将拨杆向**右侧**滑动，使模块的通信总线连接器缓慢伸出，直至与 CPU 模块的通信总线连接器**完全啮合**；

啮合完成后，拨杆自动锁定，轻轻晃动模块，确认总线连接器无松动。

### 模块锁紧与接地

按下通信模块底部的 DIN 导轨卡夹，将模块完全锁紧在导轨上，确保无晃动；

将通信模块的接地端子（标识为 "PE"）用 2.5mm² 多股铜芯线连接到控制柜专用接地铜排，拧紧力矩 0.8\~1.2N・m，确保接地可靠。

### 通信接口连接与检测

根据系统通信设计，连接通信线（如 Profinet 网线, RS485 屏蔽线），通信线接入通信模块的对应接口（RJ45/DB9 / 接线端子）；

接通电源，通过 ViGET 编程软件配置通信模块的参数（如 IP 地址, 波特率, 协议类型），扫描通信节点，确认通信链路正常，无丢包, 无断线，完成安装。

##### 2.7.2 许继 SC500 通信模块拆卸操作

当通信模块出现故障, 需要更换通信协议或系统网络改造时，需进行拆卸操作，拆卸前需做好**通信参数记录**和**接线记录**，避免复装时参数丢失或接线错误，具体步骤如下：

### 操作前准备

断电 / 热插拔确认：若非热插拔场景，断开 PLC 系统所有电源；若为热插拔场景，确认系统通信链路已断开，无数据传输；

通信参数备份：通过 ViGET 编程软件备份通信模块的组态参数（IP 地址, 波特率, 协议, 节点地址等），确保复装时可快速恢复；

接线拆除：拆除通信模块上的所有通信线，做好接线编号记录，避免复装时接错。

### 通信总线连接器分离

将一字螺丝刀插入通信模块**上部的总线连接器拨杆**，将拨杆向**左侧**滑动，使模块的通信总线连接器缓慢缩回，直至与 CPU 模块的通信总线连接器**完全分离**；

分离后，确认总线连接器完全缩回模块内部，避免拆卸时损坏连接器引脚。

### 模块 DIN 导轨解锁

用手指捏住通信模块底部的 DIN 导轨卡夹，向外拉出卡夹至**解锁位置**，使卡夹与导轨下沿分离。

### 模块拆卸

向上转动通信模块，使上部卡槽与 DIN 导轨上沿分离，轻轻将模块从导轨上取下，放置在防静电垫上；

若拆卸后不再安装新的通信模块，需将 CPU 模块左侧的通信总线保护盖重新装上，防止灰尘进入连接器。

### 模块保护与复装

若拆卸后的通信模块需维修或存放，装入防静电包装袋，做好型号与故障标识；

若更换新的通信模块，按照安装步骤进行复装，通过 ViGET 软件恢复通信参数，重新建立通信链路，完成后进行通信测试。

##### 2.7.3 通用操作注意事项

**通信线保护**：通信线采用专用屏蔽线，拆除与连接时轻拔轻插，避免用力过猛损坏通信接口（如 RJ45 水晶头, RS485 端子）；

**参数备份**：拆卸通信模块前必须备份通信参数，避免复装时重新组态的繁琐，同时确保参数与系统一致；

**热插拔规范**：热插拔操作时需先断开通信链路，禁止在数据传输过程中进行热插拔，避免导致通信数据丢失, 模块故障；

**总线连接器保护**：操作总线连接器拨杆时动作缓慢，避免引脚变形，安装后确认连接器完全啮合，防止通信中断；

**接地要求**：通信模块的接地必须可靠，屏蔽线的屏蔽层与通信模块的接地端子连接，有效降低电磁干扰，保证通信稳定性；

**协议匹配**：复装或更换通信模块后，需确认模块的通信协议, 参数与系统组态一致，避免因参数不匹配导致通信故障。

#### 2.8 安装和拆卸信号扩展板（许继机型操作）

许继 PLC 的信号扩展板（简称 "信号板"）为**CPU 模块专用嵌入式扩展板**，直接插接在 CPU 模块正面的专用插槽内，无需占用 DIN 导轨空间，无需额外总线连接器，主要用于**少量 I/O 点位的扩展**（如 8 点 DI+4 点 DO, 4 点 AI+2 点 AO），适配系统点位微调, 现场少量点位增加的场景，目前许继**SC500 系列**PLC 配备专用信号扩展板，GLE3000/GLC3000 无信号扩展板，少量点位扩展通过紧凑型信号模块实现。

许继 SC500 信号扩展板采用**无螺钉卡装设计**，安装与拆卸操作便捷，无需专业工具，操作前需严格执行**断电操作**（信号板不支持热插拔），避免带电插拔导致 CPU 模块与信号板同时烧毁。

##### 2.8.1 许继 SC500 信号扩展板安装操作

SC500 CPU 模块正面的**上部专用插槽**为信号扩展板安装位，插槽内有专用定位导槽与电气触点，安装时需对准定位导槽，轻压卡紧，具体步骤如下：

### 操作前准备

完全断电：断开 PLC 系统所有电源（AC220V, DC24V），确认 CPU 模块无带电，禁止带电操作；

防静电操作：佩戴防静电手环，将信号扩展板放置在防静电垫上，避免静电损坏电子元件；

部件检查：检查信号扩展板外观无破损, 引脚无变形, 电气触点无氧化，CPU 模块的扩展插槽无灰尘, 无异物。

### CPU 模块端子板盖板拆卸

拆卸 CPU 模块**上部和下部的端子板保护盖板**：将一字螺丝刀插入盖板的卡槽，轻轻撬动，取下盖板并妥善保存，露出 CPU 模块正面的信号扩展板插槽。

### 信号扩展板插接

将信号扩展板的**定位引脚**对准 CPU 模块扩展插槽的**定位导槽**，确保引脚与导槽完全匹配，无错位；

双手捏住信号扩展板的两侧，**垂直向下**缓慢将扩展板插入插槽，直至扩展板与 CPU 模块表面齐平，插槽内的卡扣自动锁紧，确认扩展板无松动, 无翘起。

### 端子板盖板复装

将拆卸的 CPU 模块端子板保护盖板重新装回原位，轻轻按压盖板至卡紧，确保盖板完全覆盖端子板与扩展板，起到防尘, 防水作用。

### 电源接通与模块识别

接通 PLC 系统电源，通过 ViGET 编程软件扫描 PLC 模块，确认信号扩展板被 CPU 模块正常识别，模块型号, 点位数量与设计一致，无故障报警；

### 功能测试

对信号扩展板的 I/O 点位进行点动测试：输入点位接入测试信号，确认 CPU 能正常采集；输出点位驱动测试负载，确认能正常输出，完成安装。

##### 2.8.2 许继 SC500 信号扩展板拆卸操作

当信号扩展板出现故障, 需要更换或系统点位调整时，需进行拆卸操作，拆卸前需确认**系统已断电**，并做好**点位组态记录**，具体步骤如下：

### 操作前准备

完全断电：断开 PLC 系统所有电源，确认 CPU 模块无带电；

组态记录：通过 ViGET 编程软件查看信号扩展板的点位组态信息，做好记录，避免复装时组态错误；

防静电准备：佩戴防静电手环，准备防静电垫，用于放置拆卸后的信号扩展板。

### CPU 模块端子板盖板拆卸

按照安装步骤的方法，拆卸 CPU 模块上部和下部的端子板保护盖板，露出信号扩展板。

### 信号扩展板解锁与拔出

将一字螺丝刀插入信号扩展板**上部的解锁卡槽**，轻轻向上撬动，使插槽内的卡扣解锁；

双手捏住信号扩展板的两侧，**垂直向上**缓慢将扩展板从插槽中拔出，避免用力过猛导致引脚变形, CPU 模块插槽损坏；

拔出后，检查 CPU 模块插槽的电气触点无损坏, 无氧化，若有灰尘，用无尘布轻轻擦拭。

### 插槽保护与盖板复装

若拆卸后不再安装信号扩展板，用 CPU 模块配套的**插槽防尘盖**盖住扩展插槽，防止灰尘, 异物进入；

将端子板保护盖板重新装回 CPU 模块，轻轻按压至卡紧，确保盖板安装牢固。

### 模块保护

将拆卸后的信号扩展板装入防静电包装袋，做好型号与故障标识，若需维修，及时送修；若需存放，做好防潮, 防压保护。

##### 2.8.3 专用操作注意事项

**严格断电**：信号扩展板为 CPU 模块嵌入式扩展单元，**不支持热插拔**，所有安装与拆卸操作必须在完全断电状态下进行，否则会烧毁 CPU 模块与信号扩展板的电气触点；

**对准定位导槽**：插接时必须确保定位引脚与导槽完全匹配，禁止错位强行插接，否则会导致引脚变形, 插槽损坏；

**轻压轻拔**：操作时动作轻柔，垂直插拔，避免上下撬动, 左右晃动，防止损坏 CPU 模块的插槽与信号扩展板的引脚；

**防静电防护**：全程佩戴防静电手环，模块放置在防静电垫上，避免静电损坏扩展板的芯片与电气触点；

**防尘保护**：拆卸后若不安装新的扩展板，必须加装插槽防尘盖，防止灰尘, 异物进入插槽，导致后续接触不良；

**组态核对**：复装或更换信号扩展板后，需通过 ViGET 软件核对模块组态，确保点位数量, 信号类型与系统设计一致，避免组态错误导致点位无法使用。

#### 2.9 拆卸和安装端子板连接器（许继机型操作）

许继 PLC 全系列模块（CPU, 信号模块, 通信模块）均配备**可拆卸式端子板连接器**（简称 "端子板"），端子板为独立设计，与模块主体通过卡扣式连接，可单独拆卸，核心优势是**现场接线便捷, 模块更换无需重新接线**，当模块出现故障时，只需拆卸端子板，更换新模块后重新装回端子板即可，大幅节省现场维护时间。

许继 PLC 的端子板连接器分为**CPU 端子板**, **信号模块端子板**, **通信模块端子板**，不同模块的端子板接口形式略有差异，但安装与拆卸操作原理一致，均为**卡扣式无螺钉设计**，操作便捷，无需专业工具。

##### 2.9.1 许继 PLC 端子板连接器拆卸操作

端子板拆卸操作适用于**现场接线, 模块故障更换, 线路维护**等场景，操作前需遵循**断电操作**，避免触电或信号短路，通用拆卸步骤如下（适用于全系列模块端子板）：

### 操作前准备

断电确认：断开 PLC 系统所有电源，以及端子板上的现场输入 / 输出电源, 信号源，确保端子板无带电；

接线记录：在端子板上粘贴接线编号标识，或用相机拍摄接线布局，做好接线记录，避免复装时接错线；

工具准备：准备一字螺丝刀（辅助解锁）, 扎带, 标签纸等工具与辅材。

### 端子板保护盖拆卸

打开端子板上方的**塑料保护盖**，向上翻转保护盖，露出端子板的解锁卡槽与接线端子，保护盖通过合页连接，无需完全取下。

### 端子板解锁

将一字螺丝刀插入端子板**顶部的解锁卡槽**（部分模块为两侧卡槽），轻轻向**外侧**撬动解锁卡扣，听到 "咔哒" 声后，确认卡扣已解锁；

部分小型端子板可直接用手指捏住解锁卡扣，向外拉动解锁，无需使用螺丝刀。

### 端子板拔出

解锁后，用手捏住端子板的**两侧把手**，**水平向外**缓慢将端子板从模块主体中拔出，拔出过程中保持端子板水平，避免上下晃动导致接线端子变形；

若端子板上已接好导线，拔出时注意整理导线，避免导线缠绕, 拉扯导致接线松动。

### 端子板放置与保护

将拆卸后的端子板放置在平整的工作台面上，避免接线端子受压变形；

若端子板上带有导线，用扎带将导线整理整齐，做好标识，避免导线脱落, 编号丢失。

##### 2.9.2 许继 PLC 端子板连接器安装操作

端子板安装操作适用于**现场初次接线, 模块更换后复装, 线路改造后重新接线**等场景，安装时需确保端子板与模块主体完全啮合，接线牢固，通用安装步骤如下（适用于全系列模块端子板）：

### 操作前准备

断电确认：确认模块主体无带电，现场接线的电源, 信号源已断开；

端子板检查：检查端子板的接线端子无变形, 无氧化，接线编号与记录一致，导线连接牢固，无松动, 脱落；

模块接口检查：检查模块主体的端子板接口无灰尘, 无异物, 无引脚变形，确保接口完好。

### 端子板对准

用手捏住端子板的两侧把手，将端子板的**定位导柱**对准模块主体接口的**定位导孔**，确保端子板与模块接口的引脚完全匹配，无错位；

若端子板上带有导线，整理好导线，避免导线夹在端子板与模块主体之间，导致接触不良。

### 端子板插入与卡紧

将端子板**水平缓慢**插入模块主体的接口，直至端子板与模块主体表面齐平；

按压端子板的**顶部卡扣位置**，听到 "咔哒" 声后，确认卡扣已完全锁紧，端子板无松动, 无翘起，轻轻晃动端子板，确认安装牢固。

### 保护盖复装

将端子板的塑料保护盖向下翻转，盖合在端子板上，确保保护盖完全覆盖接线端子，起到防尘, 防水, 防误触的作用。

### 接线检查与通电测试

根据接线记录，核对端子板上的接线编号, 导线连接是否正确，无接错, 无短路；

接通电源，通过 ViGET 软件或现场测试，确认端子板的信号采集与输出正常，无故障报警，完成安装。

##### 2.9.3 不同模块端子板操作特殊要求

##### CPU 模块端子板

CPU 模块端子板集成**电源接线, 接地接线, 核心 I/O 点位接线**，安装时需先确认电源接线极性（DC24V+/-）正确，禁止反接，否则会烧毁 CPU 模块；

接地端子（PE）需单独连接，禁止与电源负极（0V）短接，确保接地可靠。

##### 信号模块端子板

数字量模块端子板需区分**输入 / 输出端子**，禁止将动力电源接入输入端子，否则会烧毁模块；

模拟量模块端子板需区分**电压 / 电流端子, 正负极**，接线时严格按照模块标识连接，避免接错导致信号采集误差或模块损坏；

特殊功能模块（TC/RTD/ 高速计数）端子板需按照专用接线规范连接，如热电偶的正负极, 编码器的 A/B 相，避免接错导致功能失效。

##### 通信模块端子板

RS485/RS232 通信模块端子板需区分**TX/RX/D/GND**引脚，严格按照通信协议接线，避免接错导致通信中断；

通信模块的屏蔽层接线端子需可靠连接屏蔽线，确保电磁干扰抑制有效。

##### 2.9.4 通用操作注意事项

**断电操作**：所有端子板的安装与拆卸操作必须在**完全断电**状态下进行，禁止带电插拔端子板，避免触电, 信号短路或模块损坏；

**水平插拔**：端子板插拔时保持**水平匀速**，避免上下晃动, 左右撬动，防止端子板引脚与模块接口变形, 损坏；

**接线规范**：接线时导线剥线长度适中（一般为 6\~8mm），压接牢固，无露铜，禁止多根导线接入同一个端子，避免接触不良；

**标识清晰**：端子板上的接线编号标识需清晰, 牢固，拆卸后复装时严格按照标识接线，避免接错线导致系统故障；

**卡扣保护**：解锁与锁紧卡扣时动作轻柔，避免用力过猛导致卡扣断裂，若卡扣损坏，及时更换端子板；

**防尘防水**：安装完成后必须盖合保护盖，防止灰尘, 水汽, 金属异物进入端子板，导致短路, 接触不良。

### 3 许继 PLC 硬件接线规范

许继 PLC 硬件接线是控制系统落地的关键环节，接线质量直接决定系统的**安全性, 可靠性, 稳定性**，其接线规范需遵循国家工业控制电气接线标准（GB 50054《低压配电设计规范》, GB/T 3797《电气控制设备》），同时结合许继 PLC 的模块特性（如源型 / 漏型输入, 晶体管 / 继电器输出, 16 位高精度模拟量）制定专用接线要求，核心原则是**接线牢固, 极性正确, 抗干扰达标, 标识清晰, 安全可靠**。

许继 PLC 硬件接线规范适用于全系列产品的**数字量输入 / 输出接线, 模拟量输入 / 输出接线, 通信接线, 电源与接地接线**，不同系列模块的接线接口略有差异，但接线原理与规范一致，本节详细介绍许继 PLC 的通用接线规范及各类型信号的专用接线要求，重点适配主流机型 SC500，GLE3000/GLC3000 可参考执行。

#### 3.1 安装现场的接线

许继 PLC 安装现场的接线是指**控制柜内模块接线**与**现场设备到控制柜的接线**的总称，涵盖电源, 数字量, 模拟量, 通信, 接地等所有回路，现场接线需遵循**通用接线规范**，确保接线质量与系统稳定性，同时兼顾现场施工与后期维护的便捷性。

##### 3.1.1 导线选型要求

根据回路类型, 电流大小, 传输距离, 现场环境选择适配的导线，禁止使用劣质导线，具体选型要求如下：

**电源回路**：CPU 模块, 电源模块的 DC24V 电源回路，选用**2.5mm² 多股铜芯软线**；AC220V 电源回路，选用**2.5mm² 单股 / 多股铜芯线**；

**数字量回路**：数字量输入 / 输出回路，选用**1.0mm² 多股铜芯软线**，电流小, 传输距离近的场景可选用 0.75mm²；

**模拟量回路**：模拟量输入 / 输出回路，必须选用**屏蔽型多股铜芯软线**，线径≥0.75mm²，屏蔽层为编织铜网，抗干扰能力强；

**通信回路**：Profinet/EtherCAT 以太网通信，选用**超五类屏蔽网线**；RS485/RS232 串行通信，选用**双绞屏蔽线**（2 芯 / 4 芯），线径≥0.75mm²；

**接地回路**：所有接地回路（模块 PE, 屏蔽层, 接地铜排），选用**4mm² 及以上多股铜芯软线**，确保接地电阻≤4Ω；

**现场长距离接线**：传输距离超过 100m 的数字量回路, 超过 50m 的模拟量回路，适当增大导线线径，减少信号衰减。

##### 3.1.2 导线敷设要求

现场导线敷设需遵循**强电与弱电分离, 动力线与信号线分离**的原则，有效降低电磁干扰，同时敷设整齐, 便于维护，具体要求如下：

**线槽敷设**：所有导线均需敷设在**金属线槽**或**塑料线槽**内，禁止导线裸露敷设，线槽安装牢固，无松动, 变形；

**强电与弱电分离**：强电线槽（AC220V/380V 动力线）与弱电线槽（DC24V, 数字量, 模拟量, 通信线）分开安装，间距≥50mm，禁止共用线槽；

**分层敷设**：控制柜内的线槽采用**分层布置**，电源槽在最下层，数字量槽在中层，模拟量与通信槽在最上层，避免动力线对弱电信号的干扰；

**现场布线**：现场设备到控制柜的导线采用**穿管敷设**（镀锌钢管 / PVC 管），埋地敷设的导线采用铠装电缆，避免导线被机械损坏；

**导线弯曲**：导线弯曲时曲率半径≥导线直径的 10 倍，避免过度弯曲导致线芯断裂, 屏蔽层破损；

**冗余长度**：导线在控制柜内与现场设备端均预留**100\~200mm**的冗余长度，便于接线与后期维护，冗余导线整理整齐，用扎带固定。

##### 3.1.3 接线操作通用要求

**剥线规范**：导线剥线时使用专用剥线钳，剥线长度**6\~8mm**，确保线芯完全插入端子，无露铜（露铜长度≤1mm），禁止用刀剥线导致线芯损伤；

**压接端子**：多股铜芯软线接线时，必须压接**冷压端子**（针式 / 叉式），禁止直接将多股线芯插入端子，避免接触不良；冷压端子压接牢固，无松动；

**拧紧力矩**：端子接线螺钉的拧紧力矩符合产品要求（**0.5\~0.8N·m**），拧紧牢固，无松动，避免过紧损坏端子, 过松导致接触不良；

**导线整理**：每个端子的接线导线单独布置，禁止多根导线缠绕，控制柜内的导线用扎带分段固定，间距≤300mm，布线整齐, 美观；

**极性正确**：所有有极性的回路（电源 DC24V+/-, 模拟量正负极, 通信 TX/RX, 热电偶正负极）必须严格按照标识接线，禁止反接；

**无短路**：接线完成后，用万用表检测各回路，确保无短路, 无虚接，尤其是电源回路与接地回路，避免短路烧毁模块。

##### 3.1.4 标识规范

所有导线与端子必须做好**清晰, 牢固, 唯一**的标识，便于后期调试, 故障排查与维护，标识要求如下：

**导线标识**：采用**线号管**进行导线标识，线号管套在导线靠近端子的位置，标识内容与电气接线图的编号一致，编号唯一，不得重复；

**端子标识**：在端子板, 端子排上粘贴**端子编号标识**，标识内容与接线图一致，粘贴牢固，防水, 防脱落；

**模块标识**：在每个 PLC 模块上粘贴**型号与功能标识**，在通信接口, 电源接口上粘贴**接口功能标识**（如 "Profinet", "DC24V+"）；

**线槽标识**：在每个线槽上粘贴**线槽功能标识**（如 "强电 AC220V", "模拟量 AI/AO", "通信线"），明确线槽内的导线类型。

##### 3.1.5 现场接线其他要求

**防水防尘**：现场设备的接线盒, 控制柜的接线口需做好防水防尘处理，加装防水接头, 密封圈，避免水汽, 灰尘进入导致接线氧化, 短路；

**防机械损伤**：现场导线的敷设路径远离尖锐金属, 运动部件，避免导线被划伤, 绞断；

**接地可靠**：现场设备的金属外壳, 接线盒需可靠接地，与 PLC 系统的接地网连通，确保人身与设备安全；

**浪涌保护**：现场户外设备, 长距离接线的回路，需在控制柜内加装**浪涌保护器（SPD）**，防止雷击, 电网浪涌导致模块损坏；

**接线检查**：接线完成后，安排专人进行二次检查，核对接线编号, 极性, 线径是否与设计一致，确保接线无错误。

#### 3.2 使用隔离电路时的接地与电路参考点

许继 PLC 全系列模块均采用**电气隔离设计**（输入 / 输出隔离, 电源隔离, 通信隔离），隔离电压≥2500VAC，有效阻断不同回路之间的电磁干扰与故障传导，使用隔离电路时，**正确的接地与电路参考点设置**是确保隔离效果, 保证系统稳定性的关键，核心原则是**单一点接地, 参考点统一, 隔离回路独立接地**，避免形成接地环路导致干扰。

##### 3.2.1 电路参考点（0V）设置要求

电路参考点（即 0V 电位点）是所有电气回路的电位基准，许继 PLC 的隔离电路要求**每个隔离回路设置独立的参考点**，参考点之间禁止直接短接，具体要求如下：

**参考点独立设置**：数字量输入回路, 数字量输出回路, 模拟量输入回路, 模拟量输出回路, 通信回路为相互隔离的独立回路，每个回路分别设置**专用参考点（0V）**，参考点之间无电气连接；

**参考点与模块共地**：每个隔离回路的参考点需与 PLC 模块的**内部参考点**可靠连接，通过模块的端子标识（如 "M", "0V", "GND"）实现，确保回路电位基准一致；

**现场设备参考点匹配**：现场传感器, 执行元件的参考点（0V）需与 PLC 对应回路的参考点**电位一致**，禁止现场设备参考点接大地或其他电位，避免形成电位差导致信号失真；

**多模块参考点统一**：当系统包含多个 PLC 模块时，所有模块的同一类型回路参考点需**统一连接**到同一个 0V 铜排，确保整个系统的电位基准一致。

##### 3.2.2 接地的核心原则

使用许继 PLC 隔离电路时，接地需遵循**单一点接地原则**，即整个 PLC 系统的所有接地端最终都连接到**一个专用接地铜排**，再由接地铜排单独接入大地，禁止形成接地环路，具体原则如下：

**单一点接地**：系统中只有**一个接地总点**（控制柜内的专用接地铜排），所有模块的 PE 端子, 屏蔽层, 现场设备外壳均连接到该接地铜排，再由接地铜排通过一根接地极接入大地，接地电阻≤4Ω；

**禁止接地环路**：禁止将不同隔离回路的接地端, 参考点分别接入不同的接地体，避免形成接地环路，导致电磁干扰通过地线传导；

**隔离元件接地**：PLC 模块内部的隔离元件（光耦, 变压器）的屏蔽层需与模块的 PE 端子可靠连接，确保隔离元件的抗干扰效果；

**强电与弱电接地分离**：PLC 系统的弱电接地（DC24V, 信号, 通信）与现场强电设备的接地（AC220V/380V）分开设置，接地体之间间距≥5m，禁止共用接地体。

##### 3.2.3 不同隔离回路的接地与参考点设置

##### 电源回路的接地与参考点

PLC 系统的 DC24V 电源采用**隔离式开关电源**，电源的 0V 端为**电源参考点**，与电源的 PE 端隔离；

电源的 PE 端连接到控制柜专用接地铜排，电源的 0V 端连接到 PLC 模块的 0V 端子，作为所有 DC24V 回路的电位基准；

禁止将电源的 0V 端直接接大地或 PE 端，避免破坏电源的隔离效果。

##### 数字量回路的接地与参考点

数字量输入 / 输出回路的参考点（M/0V）与 PLC 模块的 DC24V 0V 端可靠连接，作为数字量信号的电位基准；

数字量回路的现场传感器（如接近开关, 光电开关）的 0V 端需与 PLC 对应回路的参考点连接，确保传感器与 PLC 的电位基准一致；

数字量模块的 PE 端子连接到控制柜接地铜排，实现模块的外壳接地，防止静电与电磁干扰。

##### 模拟量回路的接地与参考点

模拟量输入 / 输出回路的参考点（AGND）为**模拟量专用参考点**，与数字量参考点（DGND）电气隔离，AGND 通过模块端子单独连接到接地铜排；

现场模拟量传感器（如压力变送器, 温度传感器）的信号地（SGND）需与 PLC 模拟量回路的 AGND 可靠连接，实现**单端接地**，避免电位差导致信号失真；

模拟量屏蔽线的屏蔽层一端连接到 PLC 模拟量模块的 AGND 端子，另一端悬空，禁止两端接地。

##### 通信回路的接地与参考点

通信回路的参考点（GND）为**通信专用参考点**，与其他回路参考点隔离，GND 通过通信模块端子连接到接地铜排；

RS485/RS232 通信的屏蔽线屏蔽层一端连接到通信模块的 GND 端子，另一端悬空；Profinet/EtherCAT 网线的屏蔽层通过 RJ45 水晶头的屏蔽层连接到通信模块的接地端；

现场通信设备的参考点（GND）需与 PLC 通信回路的 GND 电位一致，禁止现场通信设备接地与 PLC 接地分离。

##### 3.2.4 接地实施规范

**接地铜排设置**：在控制柜内安装**专用铜排**（厚度≥3mm，宽度≥20mm）作为接地总点，铜排表面镀锡，防止氧化，铜排牢固固定在控制柜内，与控制柜外壳绝缘；

**接地导线连接**：所有接地导线（模块 PE, 屏蔽层, AGND/DGND）均直接连接到接地铜排，采用**螺栓压接**方式，压接处加装平垫圈与弹垫圈，确保连接牢固；

**接地极要求**：接地铜排通过**一根≥16mm² 的铜芯电缆**连接到室外专用接地极，接地极采用镀锌角钢（50×50×5）或镀锌钢管，埋深≥2.5m，接地电阻≤4Ω；

**接地检测**：系统安装完成后，用接地电阻测试仪检测接地电阻，确保符合要求；后期定期检测，接地电阻超标时及时处理；

**禁止串接接地**：所有接地端直接连接到接地铜排，禁止采用 "串接方式" 接地（如 A 设备接 B 设备，B 设备再接接地铜排），避免接地电阻增大, 故障传导。

#### 3.3 数字量输入接线（许继 PLC 适配）

许继 PLC 的数字量输入模块均为**DC24V 通用型输入**，**同时支持源型（NPN）和漏型（PNP）输入**，无需跳线设置，通过改变参考点（M）的接线方式即可实现两种输入类型的切换，适配现场主流的 NPN/PNP 型传感器（如接近开关, 光电开关, 限位开关），数字量输入接线的核心是**极性正确, 回路导通, 抗干扰达标**。

#### 3.1 安装现场的接线

许继 PLC 安装现场的接线涵盖控制柜内模块接线与现场设备到控制柜的全链路接线，涉及电源, 数字量, 模拟量, 通信, 接地等所有回路。接线质量直接影响系统的抗干扰能力, 运行稳定性及后期维护效率，需严格遵循 "安全可靠, 规范统一, 抗干扰, 易维护" 的核心原则，同时符合国家电气接线标准与许继 PLC 模块的专用要求。

##### 3.1.1 导线选型与规格

导线选型需根据回路类型, 电流大小, 传输距离, 环境条件（温度, 湿度, 腐蚀性）等因素确定，禁止使用劣质导线或不符合规格的导线，具体选型标准如下：

  ------------------------------- ----------------------- ------------------------------- ------------------------------------------
  回路类型                        导线材质                线径规格                        特殊要求
  电源回路（DC24V）               多股铜芯软线            2.5mm²                          抗氧化, 低电阻，适配模块电源输入电流需求
  电源回路（AC220V/380V）         单股 / 多股铜芯线       2.5mm²（支线）/4mm²（主干线）   耐压≥450/750V，符合低压配电标准
  数字量输入 / 输出回路           多股铜芯软线            0.75\~1.0mm²                    柔软易弯曲，适配端子接线要求
  模拟量输入 / 输出回路           双绞屏蔽铜芯软线        0.75\~1.0mm²                    屏蔽层覆盖率≥85%，抗电磁干扰
  通信回路（Profinet/EtherCAT）   超五类 / 六类屏蔽网线   导体线径≥0.5mm                  特性阻抗 100Ω，支持 100/1000Mbit/s 传输
  通信回路（RS485/RS232）         双绞屏蔽铜芯线          0.75\~1.0mm²                    2 芯 / 4 芯，屏蔽层单端接地
  接地回路                        多股铜芯软线            ≥4mm²                           导电性能好，接地电阻≤4Ω
  现场长距离回路（＞100m）        多股铜芯软线            比常规线径增大一档              减少信号衰减与电压降
  ------------------------------- ----------------------- ------------------------------- ------------------------------------------

##### 3.1.2 导线敷设规范

导线敷设需避免电磁干扰, 机械损伤, 环境侵蚀，同时保证布线整齐, 便于维护，具体要求如下：

**线槽敷设要求**：

所有导线均需敷设在金属线槽或阻燃塑料线槽内，禁止裸露敷设；线槽安装牢固，水平度 / 垂直度误差≤0.5mm/m，槽内导线填充率≤70%。

强电线槽（AC220V/380V 动力线）与弱电线槽（DC24V, 信号, 通信线）分开布置，间距≥50mm，禁止共用线槽或交叉敷设；若必须交叉，需采用垂直交叉方式，交叉点间距≥100mm.

**控制柜内布线要求**：

采用分层布线方式：电源回路在最下层，数字量回路在中层，模拟量与通信回路在最上层，避免动力线对弱电信号的干扰。

导线弯曲半径≥导线直径的 10 倍，避免过度弯曲导致线芯断裂, 屏蔽层破损；端子处导线预留 10\~15mm 冗余，便于接线调整。

导线用扎带分段固定，固定间距≤300mm，同一线槽内导线颜色统一（如 DC24V + 用红色, DC24V - 用黑色, 信号线用蓝色），便于识别。

**现场布线要求**：

现场设备到控制柜的导线采用穿管敷设（镀锌钢管或阻燃 PVC 管），埋地敷设时需用铠装电缆，避免导线被机械损伤或腐蚀。

导线敷设路径远离变频器, 接触器, 加热器等发热元件和强电磁干扰源，间距≥100mm；远离运动部件, 尖锐金属边缘，防止导线磨损。

户外布线需做好防水处理，接线盒, 电缆接头加装防水密封圈，导线最低点预留滴水弯，避免水汽进入控制柜或设备内部。

##### 3.1.3 接线操作通用要求

**剥线与压接**：

使用专用剥线钳剥线，剥线长度控制在 6\~8mm，确保线芯完全插入端子，无露铜（露铜长度≤1mm），禁止用刀片剥线导致线芯损伤。

多股铜芯软线必须压接冷压端子（针式或叉式），冷压端子规格与线径匹配，压接牢固，禁止直接将多股线芯插入端子，避免接触不良或脱落。

**端子接线**：

每个端子仅允许接入 1 根导线（特殊端子除外），禁止多根导线共用一个端子；导线插入端子后，轻轻拉扯确认无松动。

端子螺钉拧紧力矩符合要求：小规格端子（≤2.5mm² 导线）为 0.5\~0.8N・m，大规格端子（＞2.5mm² 导线）为 1.0\~1.2N・m，避免过紧损坏端子或过松导致接触电阻过大。

**极性与相位**：

有极性的回路（电源 DC24V+/-, 传感器正负极, 通信 TX/RX）必须严格按照模块标识或接线图接线，禁止反接，否则可能烧毁模块或设备。

AC 回路需区分相线（L）与零线（N），接地保护线（PE）需采用黄绿双色线，单独接线，禁止与零线混用或短接。

**接线检查**：

接线完成后，用万用表通断档检测各回路，确认无短路, 断路；用绝缘电阻表检测电源回路与接地回路的绝缘电阻，≥1MΩ。

核对导线编号与接线图一致，标识清晰，无错接, 漏接；整理多余导线，避免导线缠绕或压迫模块。

##### 3.1.4 标识规范

所有导线, 端子, 模块必须设置清晰, 唯一, 牢固的标识，便于调试, 故障排查与维护，具体要求如下：

**导线标识**：采用线号管进行标识，线号管套在导线靠近端子处（距离端子 5\~10mm），标识内容与电气接线图一致（如 "I0.0", "Q0.1""DC24V+"），编号唯一，不得重复。

**端子标识**：在端子排, 模块端子板上粘贴纸质或金属标识牌，标注端子编号, 对应设备名称，粘贴牢固，防水, 防脱落。

**模块与接口标识**：在 PLC 模块正面粘贴型号与功能标识（如 "DI16×24VDC", "AI4×U/I"）；在通信接口, 电源接口处粘贴功能标识（如 "Profinet", "RS485""DC24V 输入"）。

**线槽与管路标识**：在线槽, 穿线管上粘贴标识，标注内部导线类型（如 "数字量输入", "模拟量输出""通信线"），便于后期维护时快速识别。

#### 3.2 使用隔离电路时的接地与电路参考点

许继 PLC 全系列模块采用电气隔离设计（输入 / 输出隔离, 电源隔离, 通信隔离），隔离电压≥2500VAC，可有效阻断不同回路间的电磁干扰与故障传导。使用隔离电路时，正确设置接地与电路参考点（0V）是确保隔离效果, 系统稳定性的关键，核心原则是 "单一点接地, 参考点统一, 隔离回路独立"，避免形成接地环路或电位差导致信号失真, 模块故障。

##### 3.2.1 电路参考点（0V）设置要求

电路参考点是所有电气回路的电位基准，许继 PLC 隔离电路要求每个独立隔离回路设置专用参考点，参考点之间禁止直接短接，具体要求如下：

**参考点独立划分**：将系统回路按隔离属性划分为电源参考点（DC24V 0V）, 数字量参考点（DGND）, 模拟量参考点（AGND）, 通信参考点（CGND），各参考点通过模块内部隔离元件相互独立，无直接电气连接。

**参考点与模块共地**：每个隔离回路的参考点需与 PLC 模块对应的参考点端子可靠连接（如数字量模块的 "M" 端子, 模拟量模块的 "AGND" 端子），确保回路电位基准一致，避免信号漂移。

**现场设备参考点匹配**：现场传感器, 执行元件的参考点（0V）需与 PLC 对应回路的参考点电位一致，禁止现场设备参考点直接接大地或其他回路参考点，否则会形成电位差，导致信号采集错误或模块损坏。

**多模块参考点统一**：当系统包含多个 PLC 模块时，所有模块的同一类型参考点（如所有数字量模块的 DGND）需汇总连接到同一个参考点铜排，确保整个系统的电位基准统一。

##### 3.2.2 接地核心原则

**单一点接地原则**：整个 PLC 系统只设置一个接地总点（控制柜内专用接地铜排），所有模块的 PE 端子, 各回路参考点, 屏蔽层, 现场设备外壳均连接到该接地铜排，再由接地铜排通过一根接地极接入大地，禁止多个接地体单独接地，避免形成接地环路。

**强电与弱电接地分离**：PLC 系统的弱电接地（信号参考点, 模块 PE）与现场强电设备的接地（AC220V/380V 设备外壳接地）分开设置，接地体之间间距≥5m，禁止共用接地体或接地导线，防止强电干扰传导至弱电回路。

**屏蔽层单端接地**：模拟量线, 通信线的屏蔽层仅在 PLC 侧（靠近模块端）接地，另一端悬空，禁止两端接地，避免屏蔽层形成环路感应干扰信号。

**隔离元件接地**：PLC 模块内部隔离元件（光耦, 隔离变压器）的屏蔽层需与模块 PE 端子可靠连接，增强隔离效果，阻断电磁干扰通过隔离元件传导。

##### 3.2.3 不同隔离回路的接地与参考点设置

##### 电源回路的接地与参考点

PLC 系统采用隔离式开关电源供电，电源的 DC24V 0V 端为电源参考点，与电源 PE 端电气隔离；电源 PE 端连接到控制柜接地铜排，实现电源外壳接地。

电源参考点（DC24V 0V）通过导线连接到所有 PLC 模块的电源 0V 端子，作为数字量, 模拟量等回路的共用电源基准，禁止将电源 0V 端直接接大地或 PE 端，避免破坏电源隔离效果。

##### 数字量回路的接地与参考点

数字量输入 / 输出回路的参考点（DGND）与模块的 DC24V 0V 端可靠连接，形成数字量回路的电位基准；现场 NPN/PNP 传感器的 0V 端需与该参考点连接，确保传感器与 PLC 之间无电位差。

数字量模块的 PE 端子连接到控制柜接地铜排，实现模块外壳接地，防止静电或电磁干扰损坏模块内部电路。

##### 模拟量回路的接地与参考点

模拟量输入 / 输出回路的参考点（AGND）为模拟量专用参考点，与数字量参考点（DGND）电气隔离，AGND 通过模块端子单独连接到接地铜排，确保模拟量信号不受数字量回路干扰。

现场模拟量传感器（如压力变送器, 温度传感器）的信号地（SGND）需与 PLC 模拟量回路的 AGND 可靠连接，实现单端接地；若传感器为差分输入型，需确保传感器参考点与 AGND 电位一致。

模拟量屏蔽线的屏蔽层仅在 PLC 侧连接到 AGND 端子，另一端悬空，减少干扰信号耦合。

##### 通信回路的接地与参考点

通信回路的参考点（CGND）为通信专用参考点，与其他回路参考点隔离，CGND 通过通信模块的接地端子连接到接地铜排。

Profinet/EtherCAT 网线的屏蔽层通过 RJ45 水晶头的屏蔽夹连接到通信模块的接地端；RS485/RS232 通信线的屏蔽层在 PLC 侧连接到 CGND 端子，另一端悬空。

现场通信设备（如 HMI, 变频器）的参考点需与 PLC 通信回路的 CGND 电位一致，禁止现场通信设备接地与 PLC 接地分离，避免通信信号失真。

##### 3.2.4 接地实施规范

**接地铜排设置**：在控制柜内安装专用接地铜排（材质为紫铜，厚度≥3mm，宽度≥20mm），铜排表面镀锡防止氧化，铜排通过绝缘支架固定在控制柜内，与控制柜外壳绝缘。

**接地导线连接**：所有接地导线（模块 PE, AGND, DGND, CGND, 屏蔽层）均直接连接到接地铜排，采用螺栓压接方式，压接处加装平垫圈和弹垫圈，确保连接牢固, 接触良好，无松动。

**接地极要求**：接地铜排通过≥16mm² 的黄绿双色铜芯电缆连接到室外专用接地极；接地极采用镀锌角钢（50×50×5mm）或镀锌钢管，埋深≥2.5m，接地电阻≤4Ω（土壤电阻率较高地区可采用多根接地极并联）。

**接地检测与维护**：系统安装完成后，用接地电阻测试仪检测接地电阻，确保符合要求；运行期间定期（每年至少 1 次）检测，若接地电阻超标，需及时更换接地极或增加接地极数量。

**禁止串接接地**：所有接地端直接连接到接地铜排，禁止采用串接方式（如 A 设备接 B 设备，B 设备再接接地铜排），避免接地电阻增大或故障传导。

#### 3.3 数字量输入接线（许继 PLC 适配）

许继 PLC 数字量输入模块均为 DC24V 通用型设计，**同时支持源型（NPN）和漏型（PNP）输入**，无需跳线切换，通过改变参考点（M 端子）的接线方式即可适配不同类型的传感器，适配现场主流的按钮, 限位开关, 光电开关, 接近开关等数字量输入设备。接线核心要求是 "极性正确, 回路导通, 抗干扰达标"，确保信号稳定采集。

##### 3.3.1 核心接线参数

许继全系列数字量输入模块的接线参数统一，以主流的 SC500 系列为例，核心参数如下：

  ------------------ -------------------------------------------

  ### 参数名称 规格要求
  输入电压           DC24V（额定），允许波动范围 DC18\~30V
  逻辑 0（低电平）   最大电压 DC5V，最大电流 1mA
  逻辑 1（高电平）   最小电压 DC14V，最小电流 2.5mA
  输入阻抗           约 5kΩ
  电气隔离           输入回路与 CPU 回路隔离，隔离电压≥2500VAC
  响应时间           可组态 0.2\~12.8ms（默认 1ms）
  接线方式           源型 / 漏型通用，共阴极 / 共阳极可切换
  ------------------ -------------------------------------------

##### 3.3.2 源型（NPN）输入接线

源型输入适用于 NPN 型传感器（如 NPN 光电开关, NPN 接近开关），其核心原理是：传感器动作时输出低电平，电流从 PLC 输入点流出，经传感器回到参考点（M 端子），形成导通回路，PLC 识别为逻辑 1.

##### 接线原理图

+---------------------------------------------------------+
| DC24V电源正极（+） → 传感器电源正极（VCC）              |
|                                                         |
| 传感器信号输出（OUT） → PLC数字量输入点（如I0.0, I0.1） |
|                                                         |
| PLC参考点端子（M） → 传感器电源负极（GND）              |
|                                                         |
| DC24V电源负极（-） → PLC电源负极（0V）                  |
+---------------------------------------------------------+

##### 接线步骤与要求

连接电源回路：将 DC24V 电源正极接入传感器 VCC 端子，电源负极接入 PLC 电源 0V 端子，同时将 PLC 参考点端子（M）与传感器 GND 端子用导线连接，形成回路参考。

连接信号回路：将传感器的信号输出端子（OUT）通过屏蔽线连接到 PLC 数字量输入点（如 I0.0），导线两端套线号管，标识清晰。

抗干扰处理：若传感器与 PLC 距离超过 50m，需在传感器电源端并联 100nF 陶瓷电容（抑制电源干扰），信号回路采用双绞屏蔽线，屏蔽层在 PLC 侧连接到接地铜排。

检查与测试：接线完成后，用万用表检测传感器动作时 OUT 端子与 GND 端子之间的电压（应≤5V），PLC 输入点与 M 端子之间的电压（应≤5V），确认回路导通。

##### 3.3.3 漏型（PNP）输入接线

漏型输入适用于 PNP 型传感器（如 PNP 光电开关, PNP 接近开关），其核心原理是：传感器动作时输出高电平，电流从传感器流出，经 PLC 输入点流入，回到参考点（M 端子），形成导通回路，PLC 识别为逻辑 1.

##### 接线原理图

+---------------------------------------------------------+
| DC24V电源正极（+） → 传感器电源正极（VCC）              |
|                                                         |
| 传感器信号输出（OUT） → PLC数字量输入点（如I0.0, I0.1） |
|                                                         |
| PLC参考点端子（M） → DC24V电源负极（-）                 |
|                                                         |
| 传感器电源负极（GND） → DC24V电源负极（-）              |
+---------------------------------------------------------+

##### 接线步骤与要求

连接电源回路：将 DC24V 电源正极接入传感器 VCC 端子，电源负极同时接入传感器 GND 端子和 PLC 参考点端子（M），形成统一参考电位。

连接信号回路：将传感器的信号输出端子（OUT）通过屏蔽线连接到 PLC 数字量输入点（如 I0.0），确保导线连接牢固，无松动。

抗干扰处理：与源型输入一致，长距离接线采用双绞屏蔽线，屏蔽层单端接地；传感器电源端并联 100nF 陶瓷电容，抑制电磁干扰。

检查与测试：传感器动作时，用万用表检测 OUT 端子与 GND 端子之间的电压（应≥14V），PLC 输入点与 M 端子之间的电压（应≥14V），确认信号有效。

##### 3.3.4 特殊输入设备接线（按钮, 限位开关）

按钮, 限位开关等无源触点输入设备的接线无需区分源型 / 漏型，只需将触点串联在输入回路中，通过触点通断控制回路导通，具体接线方式如下：

二线制接线：DC24V 电源正极 → 按钮 / 限位开关常开触点 → PLC 输入点 → PLC 参考点端子（M） → DC24V 电源负极；触点闭合时，回路导通，PLC 识别为逻辑 1.

三线制接线（带自锁功能的按钮）：在二线制基础上，增加自锁触点与常开触点并联，实现按下自锁, 复位解锁，接线时需确保自锁触点与控制触点极性一致。

接线要求：按钮 / 限位开关的触点容量需≥DC24V/10mA，满足 PLC 输入回路电流要求；导线采用 1.0mm² 多股铜芯线，长距离接线需考虑电压降，必要时增大线径。

##### 3.3.5 接线注意事项

禁止将 AC220V 电源接入数字量输入模块，否则会烧毁模块输入回路；若现场需接入 AC220V 信号，需通过中间继电器转换为 DC24V 信号后再接入 PLC.

多个传感器共用 DC24V 电源时，需确保电源容量满足所有传感器的总电流需求，避免电源过载导致电压跌落，影响信号采集。

输入回路的导线长度不宜超过 100m，超过时需采用信号放大器或增加中间继电器，减少信号衰减与干扰。

模块输入点未使用时，无需接线，保持悬空即可；若现场环境干扰严重，可将未使用的输入点短接到 M 端子，避免误触发。

接线完成后，通过 ViGET 编程软件的在线监控功能测试输入点状态，按下按钮或触发传感器，确认 PLC 能正确识别信号（逻辑 1/0 切换）。

#### 3.4 数字量输出接线（许继 PLC 适配）

许继 PLC 数字量输出模块分为**晶体管输出型**和**继电器输出型**，适配不同类型的负载（如指示灯, 继电器, 接触器, 电磁阀等），接线方式需根据模块类型, 负载特性（电压等级, 功率, 类型）确定，核心要求是 "匹配负载, 保护模块, 稳定可靠"。

##### 3.4.1 核心接线参数

以许继 SC500 系列数字量输出模块为例，核心接线参数如下，GLE3000/GLC3000 系列参数一致：

  ----------------------- -------------------- -------------------- -------------------------------- ---------- -------------------------------------------
  模块类型                输出电压             最大输出电流         负载类型                         响应时间   电气隔离
  晶体管输出（NPN/PNP）   DC24V                0.5A / 点，2A / 组   直流负载（指示灯, 小型继电器）   ≤1ms       输出回路与 CPU 回路隔离，隔离电压≥2500VAC
  继电器输出              DC5\~30V/AC5\~250V   2A / 点，8A / 组     交直流负载（接触器, 电磁阀）     ≤10ms      触点与 CPU 回路隔离，隔离电压≥2500VAC
  ----------------------- -------------------- -------------------- -------------------------------- ---------- -------------------------------------------

##### 3.4.2 晶体管输出型接线

晶体管输出模块为 DC24V 专用输出，分为 NPN 输出（源型）和 PNP 输出（漏型），适用于驱动低功率直流负载（如 LED 指示灯, 小型继电器线圈, 电磁阀），接线方式如下：

##### NPN 晶体管输出接线（源型）

核心原理：PLC 输出点导通时，输出低电平，电流从负载正极流出，经负载, PLC 输出点, 内部晶体管回到参考点（M），形成回路。

接线原理图：

+----------------------------------------------------------------------+
| DC24V电源正极（+） → 负载正极（如指示灯+, 继电器线圈+）              |
|                                                                      |
| 负载负极（如指示灯-, 继电器线圈-） → PLC数字量输出点（如Q0.0, Q0.1） |
|                                                                      |
| PLC参考点端子（M） → DC24V电源负极（-）                              |
+----------------------------------------------------------------------+

接线要求：

负载电源必须为 DC24V，与模块输出电压匹配，禁止接入 AC 电源或其他电压等级电源。

单个负载电流≤0.5A，若负载电流超过 0.5A，需通过中间继电器扩展容量，避免烧毁晶体管。

感性负载（如继电器线圈, 电磁阀）两端需并联续流二极管（型号 IN4007），二极管正极接负载负极，负极接负载正极，抑制感性反电动势损坏晶体管。

导线采用 0.75\~1.0mm² 多股铜芯线，长距离接线时需考虑电压降，负载端电压不得低于 DC20V.

PNP 晶体管输出接线（漏型）

核心原理：PLC 输出点导通时，输出高电平，电流从 PLC 输出点流出，经负载回到参考点（M），形成回路。

接线原理图：

+----------------------------------------------------------------------+
| DC24V电源正极（+） → PLC参考点端子（M）                              |
|                                                                      |
| PLC数字量输出点（如Q0.0, Q0.1） → 负载正极（如指示灯+, 继电器线圈+） |
|                                                                      |
| 负载负极（如指示灯-, 继电器线圈-） → DC24V电源负极（-）              |
+----------------------------------------------------------------------+

接线要求：

与 NPN 输出一致，负载电源为 DC24V，单个负载电流≤0.5A，感性负载并联续流二极管。

确保 PLC 参考点端子（M）与 DC24V 电源正极可靠连接，形成电流回路，否则负载无法驱动。

多个负载共用参考点时，需确保总电流≤2A（每组输出的最大总电流），避免超过模块额定容量。

##### 3.4.3 继电器输出型接线

继电器输出模块支持交直流负载，通过机械触点导通 / 断开控制回路，适用于驱动中高功率负载（如接触器线圈, 电磁阀, AC220V 指示灯），接线方式如下：

##### 直流负载接线

接线原理图：

+--------------------------------------------------+
| DC24V电源正极（+） → 继电器输出模块公共端（COM） |
|                                                  |
| 继电器输出模块输出点（如Q0.0） → 负载正极        |
|                                                  |
| 负载负极 → DC24V电源负极（-）                    |
+--------------------------------------------------+

接线要求：

负载电压为 DC5\~30V，匹配模块输出电压范围，单个负载电流≤2A.

感性负载两端并联续流二极管（IN4007），抑制反电动势损坏触点。

公共端（COM）可根据负载数量分组接线，每组公共端独立供电，避免一组负载故障影响其他组。

##### 交流负载接线

接线原理图：

+---------------------------------------------------+
| AC220V电源相线（L） → 继电器输出模块公共端（COM） |
|                                                   |
| 继电器输出模块输出点（如Q0.0） → 负载一端         |
|                                                   |
| 负载另一端 → AC220V电源零线（N）                  |
+---------------------------------------------------+

接线要求：

负载电压为 AC5\~250V，单个负载电流≤2A，若负载电流超过 2A，需通过接触器扩展容量。

感性负载（如 AC 接触器线圈）两端需并联 RC 吸收回路（电阻 100Ω+ 电容 0.1μF），抑制触点断开时的电弧，延长触点寿命。

接线时区分相线（L）与零线（N），负载外壳需可靠接地，确保用电安全。

避免频繁切换高功率负载，否则会加速继电器触点磨损，缩短模块使用寿命。

##### 3.4.4 输出回路保护措施

**短路保护**：每个输出回路串联小型熔断器（熔丝规格为负载电流的 1.2\~1.5 倍），或选用带短路保护功能的模块，防止负载短路烧毁模块。

**过载保护**：对于大功率负载，在回路中串联热继电器，设定过载电流为负载额定电流的 1.1\~1.3 倍，避免负载过载导致线路过热。

**浪涌保护**：户外负载或长距离接线的回路，在模块输出端加装浪涌保护器（SPD），防止雷击或电网浪涌损坏模块。

**触点保护**：继电器输出模块的触点需避免直接驱动容性负载（如电容, 荧光灯），若需驱动，需串联限流电阻，减少触点闭合时的冲击电流。

##### 3.4.5 接线注意事项

禁止将晶体管输出模块与继电器输出模块混用电源，晶体管模块仅支持 DC24V，继电器模块可支持交直流，但需单独接线。

模块输出点未使用时，无需接线，公共端（COM）可悬空；若多个输出点共用公共端，需确保所有负载电压等级一致。

接线完成后，通过 ViGET 编程软件强制输出点导通 / 断开，测试负载是否正常动作，用万用表检测输出点电压，确认回路导通良好。

维护时禁止带电插拔输出模块，更换模块时需先断开负载电源，避免触点电弧灼伤或模块损坏。

对于频繁动作的负载（如每分钟切换≥10 次），建议选用晶体管输出模块，其响应速度快, 寿命长，继电器输出模块频繁切换易导致触点磨损。

#### 3.5 模拟量接线（许继 PLC 适配）

许继 PLC 模拟量模块为 16 位高精度设计，支持电压（±10V, 0\~10V）, 电流（0\~20mA, 4\~20mA）等主流模拟量信号，适配温度, 压力, 流量, 液位, 称重等连续量检测与控制，接线核心要求是 "极性正确, 抗干扰, 信号稳定"，避免信号失真影响控制精度。

##### 3.5.1 核心接线参数

以许继 SC500 系列模拟量模块为例，核心接线参数如下：

  ----------------------- ----------------- ------------------ -------- -------------------- ---------------------------- ------------------------------
  模块类型                输入 / 输出类型   量程范围           分辨率   转换时间             输入 / 输出阻抗              电气隔离
  模拟量输入模块（AI）    电压输入          ±10V, 0\~10V       16 位    ≤25ms（无滤波）      ≥1MΩ（电压）, 250Ω（电流）   通道间隔离，隔离电压≥2500VAC
                          电流输入          0\~20mA, 4\~20mA   16 位    ≤25ms（无滤波）      250Ω                         通道间隔离，隔离电压≥2500VAC
  模拟量输出模块（AO）    电压输出          ±10V, 0\~10V       16 位    ≤300μs（电阻负载）   ≤1000Ω（电压）               通道间隔离，隔离电压≥2500VAC
                          电流输出          0\~20mA, 4\~20mA   16 位    ≤600μs（电感负载）   ≤600Ω（电流）                通道间隔离，隔离电压≥2500VAC
  热电偶输入模块（TC）    热电偶类型        J, K, T, E 等      16 位    ≤800ms               210MΩ                        通道间隔离，隔离电压≥2500VAC
  热电阻输入模块（RTD）   热电阻类型        PT100, PT1000 等   16 位    ≤800ms               21MΩ                         通道间隔离，隔离电压≥2500VAC
  ----------------------- ----------------- ------------------ -------- -------------------- ---------------------------- ------------------------------

##### 3.5.2 模拟量输入接线

模拟量输入模块接线分为二线制, 三线制, 四线制，分别适配不同类型的传感器（如变送器, 热电偶, 热电阻），具体接线方式如下：

##### 二线制传感器接线（4\~20mA 电流信号）

二线制传感器（如压力变送器, 液位变送器）的电源与信号共用两根导线，PLC 模拟量输入模块为传感器提供 DC24V 供电，同时采集电流信号，接线方式如下：

接线原理图：

+---------------------------------------------------------+
| PLC模拟量输入模块电源输出端（DC24V+） → 传感器正极（+） |
|                                                         |
| 传感器负极（-） → PLC模拟量输入通道（如AI0）            |
|                                                         |
| PLC模拟量输入模块参考点（AGND） → 传感器信号地（若有）  |
+---------------------------------------------------------+

接线要求：

确保模块支持二线制供电（许继 SC500 系列 AI 模块均支持），模块内部为传感器提供 24V 电源，无需外部单独供电。

导线采用双绞屏蔽线，线径≥0.75mm²，屏蔽层在 PLC 侧连接到 AGND 端子，另一端悬空，减少电磁干扰。

传感器与 PLC 的距离不宜超过 500m（屏蔽线），超过时需采用信号放大器或选用四线制传感器。

多个二线制传感器共用 AGND 参考点，确保所有传感器信号地电位一致，避免信号漂移。

##### 三线制传感器接线（0\~10V 电压 / 4\~20mA 电流信号）

三线制传感器（如温度变送器, 流量变送器）有独立的电源端和信号端，需单独接入 DC24V 电源，信号端连接到 PLC 模拟量输入模块，接线方式如下：

电压信号（0\~10V）接线原理图：

+--------------------------------------------------------+
| DC24V电源正极（+） → 传感器电源端（VCC）               |
|                                                        |
| DC24V电源负极（-） → 传感器电源地（GND）               |
|                                                        |
| 传感器信号输出端（OUT） → PLC模拟量输入通道（如AI0）   |
|                                                        |
| PLC模拟量输入模块参考点（AGND） → 传感器信号地（SGND） |
+--------------------------------------------------------+

电流信号（4\~20mA）接线原理图：

+------------------------------------------------------------+
| DC24V电源正极（+） → 传感器电源端（VCC）                   |
|                                                            |
| DC24V电源负极（-） → 传感器电源地（GND）                   |
|                                                            |
| 传感器信号输出端（OUT+） → PLC模拟量输入通道（如AI0）      |
|                                                            |
| 传感器信号输出端（OUT-） → PLC模拟量输入模块参考点（AGND） |
+------------------------------------------------------------+

接线要求：

传感器电源与信号地分开接线，电源地（GND）接 DC24V 电源负极，信号地（SGND）接 PLC AGND，实现单点接地。

电压信号导线长度不宜超过 100m，避免信号衰减；电流信号长度可延长至 1000m，抗干扰能力更强。

电压信号输入时，确保传感器输出阻抗≤1kΩ，模块输入阻抗≥1MΩ，避免负载不匹配导致信号失真。

##### 四线制传感器接线（PT100 热电阻 / 热电偶）

四线制传感器（如 PT100 热电阻, K 型热电偶）有独立的电源端, 信号端，适用于高精度测量，接线方式如下：

PT100 热电阻接线原理图：

+-----------------------------------------------------+
| PLC热电阻输入模块电源端（EXC+） → 热电阻电源端（+） |
|                                                     |
| 热电阻电源端（-） → PLC热电阻输入模块电源地（EXC-） |
|                                                     |
| 热电阻信号端（S+） → PLC热电阻输入通道（AI0+）      |
|                                                     |
| 热电阻信号端（S-） → PLC热电阻输入通道（AI0-）      |
|                                                     |
| PLC模拟量参考点（AGND） → 热电阻信号地（SGND）      |
+-----------------------------------------------------+

K 型热电偶接线原理图：

+---------------------------------------------------+
| 热电偶正极（+） → PLC热电偶输入通道（AI0+）       |
|                                                   |
| 热电偶负极（-） → PLC热电偶输入通道（AI0-）       |
|                                                   |
| PLC热电偶输入模块补偿端（COMP） → 补偿导线屏蔽层  |
|                                                   |
| PLC模拟量参考点（AGND） → 补偿导线屏蔽层（PLC侧） |
+---------------------------------------------------+

接线要求：

热电阻接线需使用专用三芯 / 四芯屏蔽线，导线电阻需一致（≤10Ω），避免导线电阻影响测量精度。

热电偶接线需使用与热电偶类型匹配的补偿导线（如 K 型热电偶用 K 型补偿导线），补偿导线的正负极与热电偶正负极一致，禁止反接。

热电阻 / 热电偶的屏蔽层在 PLC 侧连接到 AGND，另一端悬空，减少环境温度变化对信号的影响。

模块通道未使用时，需将通道端子短接，避免干扰信号导致测量值异常。

##### 3.5.3 模拟量输出接线

模拟量输出模块用于驱动执行机构（如变频器, 电动调节阀, 伺服驱动器），输出电压或电流信号，接线方式根据执行机构类型确定，具体如下：

##### 电压输出接线（0\~10V/±10V）

适用于输入阻抗≥1kΩ 的执行机构（如变频器频率给定, 电动调节阀），接线方式如下：

接线原理图：

+-------------------------------------------------------+
| PLC模拟量输出通道（AO0+） → 执行机构信号输入端（IN+） |
|                                                       |
| PLC模拟量输出通道（AO0-） → 执行机构信号输入端（IN-） |
|                                                       |
| PLC模拟量参考点（AGND） → 执行机构信号地（SGND）      |
+-------------------------------------------------------+

接线要求：

执行机构输入阻抗需≥1kΩ，若输入阻抗过小，需通过信号放大器扩展，避免模块输出电流过大损坏。

导线采用双绞屏蔽线，长度不宜超过 100m，屏蔽层在 PLC 侧连接到 AGND，抑制电磁干扰。

输出电压范围需与执行机构匹配（如执行机构支持 0\~10V，模块输出设置为 0\~10V），通过 ViGET 软件组态模块输出量程。

##### 电流输出接线（0\~20mA/4\~20mA）

适用于长距离传输, 抗干扰要求高的场景（如远程调节阀, 变频器），接线方式如下：

接线原理图：

+-------------------------------------------------------------+
| PLC模拟量输出通道（AO0+） → 执行机构信号输入端（IN+）       |
|                                                             |
| 执行机构信号输入端（IN-） → PLC模拟量输出模块参考点（AGND） |
+-------------------------------------------------------------+

接线要求：

执行机构负载阻抗≤600Ω，符合模块输出负载要求，否则无法输出标准电流信号。

导线采用双绞屏蔽线，长度可延长至 1000m，屏蔽层单端接地，减少信号衰减与干扰。

4\~20mA 信号为二线制传输，无需额外供电，模块内部提供电流回路；若执行机构需要外部供电，需单独接线，避免电源冲突。

多个执行机构共用 AGND 参考点，确保所有执行机构信号地电位一致，避免控制精度偏差。

##### 3.5.4 抗干扰与精度保障措施

**屏蔽与接地**：模拟量线必须使用双绞屏蔽线，屏蔽层单端（PLC 侧）接地到 AGND，禁止两端接地；模拟量参考点（AGND）与数字量参考点（DGND）分开接地，避免数字量干扰模拟量信号。

**布线隔离**：模拟量线与动力线（AC220V/380V）分开敷设，间距≥50mm，禁止平行敷设或共用线槽；若必须交叉，采用垂直交叉方式。

**信号滤波**：通过 ViGET 软件为模拟量输入通道设置滤波时间（0\~100ms），过滤高频干扰；现场传感器电源端并联 100nF 陶瓷电容，抑制电源干扰。

**导线选型**：根据信号类型与传输距离选择导线，电压信号选用粗线径, 短距离布线，电流信号可选用细线径, 长距离布线。

**校准与组态**：接线完成后，通过 ViGET 软件对模拟量模块进行量程校准，输入标准信号（如 4mA, 20mA, 0V, 10V），调整模块参数确保测量值与标准信号一致；根据传感器与执行机构的量程，组态模块输入 / 输出范围，实现信号精准转换。

##### 3.5.1 接线注意事项

模拟量模块的正负极（+/-）必须严格按照标识接线，禁止反接，否则会导致信号采集错误或模块损坏。

禁止将高电压（如 AC220V）接入模拟量模块，若现场存在高压干扰，需加装信号隔离器，实现信号隔离传输。

热电阻, 热电偶接线时，避免导线与其他带电体接触，防止短路烧毁模块通道。

模块通道故障时，可将正常通道与故障通道互换接线，通过软件测试确认是否为模块通道故障，便于快速排查。

长期运行后，定期检查模拟量接线是否松动, 屏蔽层是否破损，及时处理故障，确保信号稳定采集与输出。

## 第6章 工业自动化项目的许继PLC控制软件设计

### 1 ViGET Turbo组态编程工具

#### 1.1 ViGET Turbo的功能

ViGET Turbo软件是基于Windows平台的PLC编程工具；ViGET Turbo软件是PLC控制方案的开发平台，是硬件配置和软件编程的标准软件包。

ViGET Turbo主要具有以下功能及特点：

-   编程简单直观：采用树形结构进行硬件配置, 任务配置以及程序块组态；

-   编程语言丰富：支持LD, ST, CFC和SFC四种编程语言，完全符合IEC61131-3标准；

-   编程指令丰富：支持多种数据类型；

-   支持图形化硬件模块配置和参数设置；

-   支持用户自定义库；

-   具有仿真调试功能；

-   具有在线调试及程序检查等功能；

-   具有日志打印功能；

-   具有密码保护功能；

-   用工程来管理一个自动化系统的软件和硬件；

#### 1.2 ViGET Turbo的安装环境与安装方法

#### 软件安装

在安装软件时，推荐使用的计算机配置如表所示：

  ---------- ----------- ----------------------------
  环境       类型        型号
  硬件环境   显示器      彩色CRT
             输入/输出   标准键盘, 鼠标
             USB接口     至少一个3.0接口
             显卡        分辨率支持1920 X 1080
             CPU         Intel Pentium 2.4GHz及以上
             内存        512M以上
             硬盘        10G以上
  软件环境   操作系统    Windows 10
             应用软件    ViGET Turbo V1.0.0
  ---------- ----------- ----------------------------

安装软件的主要步骤如下所示：

-   启动安装向导

将本软件安装光盘插入光盘驱动器，弹出"ViGET Turbo安装盘"窗口，双击"ViGET Turbo安装"，或者也可直接进入"ViGET Turbo"软件安装光盘的目录，双击安装文件"ViGET Turbo V1.0.0.exe"，弹出"ViGET Turbo 安装"窗口，点击"下一步（N）"按钮继续操作。

-   设置安装位置

弹出"选择安装位置"窗口，选择需要安装文件的路径，默认的安装路径为"C:\\Program Files\\ViGET Turbo"，也可以修改到其他自定义路径下进行软件安装。如果需要修改安装路径，可点击"浏览（B）..."按钮选择其他的安装路径，然后鼠标左键单击"下一步（N）"按钮继续操作。

-   准备安装提示

弹出"选择开始菜单文件夹"窗口，默认的开始菜单的文件夹名称为"ViGET Turbo"，如果需要进行名称修改，可在编辑栏处进行自定义名称设定，完成之后鼠标左键单击"安装（I）"按钮继续操作。

-   安装过程提示

安装过程中，弹出"正在安装"窗口，显示当前安装进度，目前软件安装盘不支持安装过程中取消操作，"取消（C）"按钮为灰色无效状态无法点击。

-   安装完成提示

安装完毕，弹出"ViGET Turbo 安装程序结束"窗口，鼠标左键单击"完成（F）"按钮关闭窗口，并立即启动ViGET Turbo软件。

#### 软件卸载

若PC机中已经安装了较低版本的ViGET Turbo软件，当需要安装高版本的ViGET Turbo软件时，首先需要卸载已经安装的较低版本的ViGET Turbo软件之后才可以进行新版本软件安装操作。

可使用通过控制面板执行卸载软件操作，也可以通过启动卸载程序卸载ViGET Turbo软件，下面对两种不同卸载方式进行介绍：

### 通过控制面板执行卸载

-   打开控制面板

通过按下键盘按键"Win+R"打开运行对话框，在输入栏输入"Control"文本信息，按下键盘回车键或者鼠标左键点击窗口"确定"按钮，弹出"控制面板"界面窗口。

-   选择卸载软件

在"控制面板"界面窗口，鼠标左键点击"程序"选项打开"程序和功能"界面，在弹出的"卸载或更改程序"窗口中，选中"ViGET Turbo"项，鼠标右键点击"卸载/更改（U）"按钮或直接鼠标左键双击执行卸载操作。

-   弹出卸载窗口

界面显示弹出"ViGET Turbo 卸载程序"窗口，点击"下一步（N）"按钮继续操作。

-   准备卸载提示

弹出"卸载ViGET Turbo"确认窗口，确认在"卸载目录"栏的软件安装路径无误，点击"下一步（N）"按钮继续操作。

-   选择卸载文件夹

弹出"选择卸载位置"窗口，在"信息输入框"栏显示的路径下的文件夹将被卸载删除，如果需要修改卸载文件夹的路径，鼠标左键点击"浏览（B）..."选择自定义要删除的文件夹，确认之后点击"卸载（U）"按钮执行卸载操作。

-   卸载过程提示

卸载过程中，弹出"正在卸载"窗口，显示当前卸载进度，目前软件安装盘不支持卸载过程中取消操作，"取消（C）"按钮为灰色无效状态无法点击。

-   卸载完成提示

卸载完成，弹出"卸载完成"窗口，鼠标左键点击"关闭（L）..."按钮，关闭当前窗口即可。

### 通过启动卸载程序执行卸载

-   打开软件安装路径

在"文件资源管理器"中打开ViGET Turbo软件的安装路径，在路径文件中选中"Uninstall.exe"应用程序文件，鼠标右键菜单选择"打开"按钮项或直接鼠标左键选择程序文件双击打开执行应用程序。

-   弹出卸载窗口

界面显示弹出"ViGET Turbo 卸载程序"窗口，点击"下一步（N）"按钮继续操作。

-   准备卸载提示

弹出"卸载ViGET Turbo"确认窗口，确认在"卸载目录"栏的软件安装路径无误，点击"下一步（N）"按钮继续操作。

-   选择卸载文件夹

弹出"选择卸载位置"窗口，在"信息输入框"栏显示的路径下的文件夹将被卸载删除，如果需要修改卸载文件夹的路径，鼠标左键点击"浏览（B）..."选择自定义要删除的文件夹，确认之后点击"卸载（U）"按钮执行卸载操作。

-   卸载过程提示

卸载过程中，弹出"正在卸载"窗口，显示当前卸载进度，目前软件安装盘不支持卸载过程中取消操作，"取消（C）"按钮为灰色无效状态无法点击，如图所示：

-   卸载完成提示

卸载完成，弹出"卸载完成"窗口，鼠标左键点击"关闭（L）..."按钮，关闭当前窗口即可。

### 2 ViGET Turbo软件快速入门

本节通过给出一个简单的示例，简要介绍ViGET Turbo软件的基本使用步骤和方法及ViGET Turbo软件编程的简要流程。从ViGET Turbo软件来简述一个工程的创建过程。作为软件各个部分操作的简要介绍，便于使用者对软件所涉及到的工程主要部分有一个整体的了解。

#### 2.1 使用ViGET Turbo软件编程的简要流程

-   硬件连接；

-   软件启动；

-   新建或者创建工程；

-   硬件配置；

-   编写程序；

-   编译下装；

-   在线调试；

-   系统运行。

以上八个步骤程便是ViGET Turbo软件的操作简要流程，以下部分内容将简述如何使用软件创建工程文件并进行编程操作：

（1）打开软件

在桌面使用鼠标左键双击ViGET Turbo软件桌面图标 ，可以启动ViGET Turbo软件。

（2）创建新工程

单击"文件"菜单中的"新建"命令，或者单击工具栏上的"新建"按钮，都将弹出"新建工程"对话框，选择工程类型, 设置工程文件的名称与保存文件的路径，鼠标左键点击"确定"按钮进行确认。

新建工程文件后，软件在"工程管理树"窗口处自动添加以工程名称"Temp001"为根节点的树状图，该节点树状图包括"任务配置", "程序组织单元", "变量组态", "设备组态", "功能块和函数", "数据类型"等子节点。

（3）保存工程

在"工程管理树"区域的工程名称旁边显示的"\*"符号，表示当前工程有未保存的参数信息存在，在软件菜单栏处点击"文件"展开工程文件操作菜单栏选项，在选项中鼠标左键单击"保存（S）"按钮保存当前工程，"工程管理树"区域的名称旁边显示的"\*"符号消失，表示所有工程文件信息均以保存完成。

在菜单栏"工具"菜单选项中鼠标左键单击"另存为（A）"按钮将当前工程缺省保存至其他文件夹路径下。

（4）初步编译

在软件菜单栏处点击"工程"展开工程配置操作菜单栏选项，在选项中鼠标左键单击"编译（B）"按钮编译当前工程，编译结果信息在"信息输出"窗口中进行展示。

双击选中"工程管理树"窗口中的"设备组态"节点，工程编辑窗口弹出设备组态窗口，在"设备组态"窗口中空白界面处鼠标右击展开菜单选项，依次点击"添加 ---\> PLC主机---\> CPU224"，将模块组态添加至工程配置中。选择"工程"菜单中的"编译"命令，再次编译工程，编译错误消失。

（5）创建POU程序

ViGET Turbo软件中包含任务配置, 功能块和函数，每一个工程至少都需要有一个POU程序任务存在；在建立工程时，ViGET Turbo软件会自动创建一个"Main"主任务程序，"工程管理树"窗口中"任务配置"与"程序组织单元"节点下的"Main"就是系统自动创建的主程序。鼠标右键选中"工程管理树"窗口中的"程序组织单元"节点，在弹出菜单栏选项中选择"新建..."选项，以创建更多的POU程序。在弹出"新建POU（程序）"窗口中，程序文件名称设为"Test", 程序默认类型为"PRG", 程序语言选择"结构化文本ST"，鼠标左键单击"确定"按钮关闭当前窗口并生成程序，将生成的程序块拖动至"任务配置"节点下，以运行创建的程序功能块。在新建工程时，已经有一个缺省的并且名为"Main"的主任务。

"Main"做为一个特殊的程序块，每个工程必须包含这个特殊的程序，且每个控制周期都会调用一次这个程序。所以，建立的其他POU程序都要添加到这一程序之后，按照先后顺序进行调用执行。

（6）在Main程序中调用其他POU程序

打开"Main"POU程序，鼠标选中"工程管理树"中的"程序组织单元"任务节点下的"Test"程序块，此时，程序块呈选中状态，将其拖动到"Main"POU中的程序编辑区域，在"Main"程序中调用了其他POU程序"Test"。

（7）在程序中定义变量

鼠标双击打开"程序组织单元"任务节点下的"Test"程序块，在局部变量创建区域鼠标右键选中出现添加变量菜单选项，点击"添加变量"选项添加第一个变量。定义变量名称为"p1", 数据类型为"BOOL", 初始值为"FALSE", 其余参数保持默认值即可，同样操作创建变量"p2", "p3"，参数设定与"p1"一致。

（8）在程序中编写语句

在"Test"程序块的程序编辑区域中，依照上一步操作创建的三个变量，编写"启保停"电路程序。选择"工程"菜单中的"编译"命令，对所添加的变量数据与程序逻辑进行编译。

#### 2.2 硬件配置

硬件配置操作是指对控制站的硬件结构的组态，本软件采用图形模块化方式的组态形式，详情请见后续"硬件配置"中的内容描述。

#### 2.3 示例说明

ViGET Turbo软件支持LD（梯形图）, ST（结构化文本）, CFC（连续功能图）和SFC（顺序功能流程图）等4种编程语言。下面以LD语言为例，编写一段用于设备启动和停止控制的程序。继电器电路与梯形图（LD）之间的对应关系如图（a）和图（b）所示，该例为设备的"启动"和"停止"回路。该例中用一对"启动"和"停止"按钮来启动和停止设备，例如："电机", "水泵"或"风机"等。这两只按钮为点动按钮，其中启动按钮"S1"为常开触点，停止按钮"S2"为常闭触点，如图（c）所示；另外，再用一只启停继电器"C1"及其常开触点"C1"构成启停控制回路，如图（a）和图（b）所示。人们的正常操作次序是，首先按启动按钮"S1"来启动设备，然后当需要停止设备时再按停止按钮"S2"来停止设备。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image38.png)
启停控制回路的逻辑式为 。其中，启动按钮"S1"和停止按钮"S2"为"DI"输入，启停继电器"C1"为"DO"输出。在ViGET Turbo软件支持下，将图（a）所示的按钮继电器电路改用图（b）所示的梯形图（LD）来表示，就可实现启动和停止设备的功能。梯形图（LD）采用"从上到下", "从左到右"的梯形网络结构，左右侧两条竖线类似于电源线，每个阶梯的水平线和垂直线类似于信号线，用于连接信号。

LD中的触点信号有对应的"信号名"或"变量名"，如图（b）中的"S1", "S2"和"C1"；每个阶梯的运算结果位于右端，被称为"线圈"或"输出"，类似于继电器的线圈，线圈有对应的"变量名"，如图（b）中的"C1"。继电器触点有常开（NO）和常闭（NC）两种，对应的LD中也有"NO"和"NC"两种，如图（b）中的S1和S2；对于常开（NO）触点，当它没有被激活时处于断开（OFF或False或0）状态；反之，当它被激活时处于接通（ON或True或1）状态。对于常闭（NC）触点，与此恰恰相反，它通常是接通的，而在被激活时才断开。

#### 2.4 程序编写

首先创建一个新的工程文件，并将该工程命名为"Example POU"，设备组态CPU模块选择"CPU224"模块。对于图所示的设备启停控制程序，在主任务"Main"POU中默认语言使用的是结构化文本（ST）语言，我们需要创建新的梯形图（LD）POU程序块。下面将详细介绍如何创建梯形图（LD）语言POU并编写程序：

（1）创建梯形图（LD）语言程序块

在软件"工程管理树"窗口"程序组织单元"节点处鼠标右击弹出选择菜单栏，在菜单栏选项中点击"新建..."选项，弹出"新建POU（程序）"窗口，对程序功能块参数进行编辑：名称"LD_POU", 语言"梯形图（LD）"，鼠标左键单击窗口下边栏"确定"按钮，关闭当前弹窗并创建POU程序块，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image39.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image40.png)
（2）添加串联"触点"S1(启动按钮)

在"LD_POU"程序块程序编辑区域中，鼠标左键点击"0001"号网络处，工具栏处LD指令使能，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image41.png)
添加第一个常开触点到程序编辑网络中，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image42.png)
在第一个常开触点变量输入处（默认为"？？？"）输入"S1"字符并键入回车键弹出"变量声明"窗口来定义变量属性，保持默认值设定，点击确定按钮关闭窗口并创建BOOL类型变量"S1"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image42.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image43.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image44.png)
（3）添加串联"触点"S2(停止按钮)

将鼠标光标移动至程序段"0001"处，鼠标右击选中已经添加的"S1"触点，在弹出的选择菜单中选择"串联触点（后）（E）"的选项，将添加串联的常开触点到程序行中，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image45.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image46.png)
在串联的常开触点变量输入处（默认为"？？？"）输入"S2"字符并键入回车键弹出"变量声明"窗口来定义变量属性，保持默认值设定，点击确定按钮关闭窗口并创建BOOL类型变量"S2"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image47.png)
鼠标光标选中变量"S2"，点击工具栏处"置反元件"按钮，实现将"S2"触点的取反操作，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image48.png)
（4）添加并联"触点"C1(启停继电器)

将鼠标光标移动至程序段"0001"处，选中已经添加的"S1"触点，单击工具栏上的"并联触点"按钮，添加并联的常开触点到程序行中，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image49.png)
按照上一步骤同样操作，在并联的常开触点变量输入处（默认为"？？？"）输入"C1"字符并键入回车键弹出"变量声明"窗口来定义变量属性，保持默认值设定，点击确定按钮关闭窗口并创建BOOL类型变量"C1"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image50.png)
（5）添加输出"线圈"C1(启停继电器)

将鼠标光标移动至程序段"0001"处点击进行选中，单击工具栏上的"线圈"按钮，添加线圈命令到程序行中，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image51.png)
按照之前骤同样操作，在线圈触点的变量输入处（默认为"？？？"）输入"C1"字符并键入回车键进行确认，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image52.png)
上述"触点"的添加, 取反，"线圈"的添加操作，可以通过工具栏按钮进行添加，也可在程序行鼠标右键"插入"菜单选项进行添加。

（6）添加"注释"

在程序行网络上方输入框中添加所需注释的文字，例如"启保停控制"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image53.png)
（7）保存LD程序

在软件工具栏中鼠标左键点击左边的"保存"按钮，或鼠标左键单击菜单栏中"文件"菜单下的"保存"按钮选项执行保存动作，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image54.png)
#### 2.5 程序编译

程序编写完毕，应对其进行编译。编译的目的有两个，一是进行语法检查，二是形成执行文件。形成的执行文件是二进制的代码，将可执行的二进制代码下装到CPU模块中，并通过CPU模块运行，才能够达到最终的执行目的，本节简要介绍了如何对示例工程进行编译。鼠标左键单击菜单栏中"工程（P）"内的"编译（B）"（或按键盘功能键F11），编译结果显示在工程信息出输出窗口的"编译"标签页内，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image55.png)
编译程序的结果有以下两种可能之一：

\(1\) 编译全部正确，表示程序逻辑及工程组态全部正确，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image56.png)
(2) 编译有错误或警告，表示程序逻辑或工程组态有部分错误，并且使用红色字体对错误信息进行显示，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image57.png)
#### 2.6 程序块任务调用

编译完成无错误之后，我们需要将程序功能块添加到CPU的"任务循环"当中，这样在CPU模块执行任务扫描的时候，才会对我们所添加并编辑的POU程序块进行扫描和执行操作。鼠标左键单击选中"程序组织单元"节点中的POU程序块"LD_POU"，此时该功能块呈"选中"状态，然后将该程序块鼠标拖动至"任务配置"节点下的"Main_Task"任务组下，以保证在CPU工作时所执行的任务配置有我们需要执行的程序配置，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image58.png)
#### 2.7 通讯设置

准备下载工程文件到CPU模块之前，我们需要对ViGET Turbo软件与CPU本体模块的通讯参数做配置。鼠标左键单击选择"在线（O）"菜单中的"通讯设置(P)"项，弹出"通讯设置"对话框，在网络参数IP输入框处输入CPU模块的当前IP地址并配置使用的端口节点号，配置完成之后点击"确定"按钮保存设置，当在线下装时，软件自动选择该地址进行下装操作，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image59.png)
#### 2.8 下装程序（内容需修改）

鼠标左键单击选择"在线（O）"菜单中的"下装"按钮，将程序块从工程站下装到CPU模块控制站中，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image60.png)
执行完上一步操作之后，弹出如下图所示的下装提示信息窗口，点击"OK"按钮进行确定并关闭窗口。系统开始向CPU下装程序，显示下装过程进度条，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image58.png)
下装完成后，该进度条自动关闭。选择在"在线（O）"菜单中的"监视"选项按钮，即可进入在线调试状态，观察数据变化；再次点击执行"在线（O）"菜单中的"监视"按钮命令，可退出监视状态。

9．在线调试

略

10．仿真功能

鼠标左键单击选择"在线（O）"菜单中的"仿真"按钮，对当前工程文件进行模拟在线仿真操作，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image61.png)
执行完上一步操作之后，软件自动执行编译并进入仿真模式下，信息输出窗口提示当前软件状态，并在程序编辑区域展开在线监视视图，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image62.png)
### 3 ViGET Turbo软件的编程环境

编程环境是整个软件的核心组成部分，用于程序的"编辑", "编译"和"下装"。本章主要介绍系统的编程环境，具体编程过程和相关操作，请参看本手册后续章节内容。

#### 3.1 软件启动

使用鼠标左键单击"开始---\>程序---\>ViGET Turbo---\>ViGET Turbo"或在桌面使用鼠标左键双击选中ViGET Turbo软件桌面图标 ，可以启动ViGET Turbo软件，软件启动后，显示程序窗口如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image63.png)
鼠标左键单击ViGET Turbo程序窗口工具栏上的"打开"快捷工具按钮，或者通过"文件（F）"菜单选择"打开（O）"命令，在"打开"对话框中指定要打开的工程文件路径，工程文件的后缀名称为".wsproj"如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image64.png)
鼠标左键单击选中需要打开的工程文件，点击程序路径选择窗口下方的的"打开"按钮，打开指定的程序工程文件，打开之后的界面如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image65.png)
另外，除了上述打开工程文件的方式之外，也可以直接鼠标左键双击选中需要打开的工程文件，系统将自动打开ViGET Turbo软件并且加载该程序工程文件。

#### 3.2 界面概述

ViGET Turbo软件的编程环境主界面如下图所示，视图组成如下所述：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image65.png)
(1) 标题栏：显示软件标识, 工程名和正在编辑的对象名称；

\(2\) 菜单栏：包括文件, 编辑, 工程, 工具, 在线, 调试, 窗口, 帮助等菜单。各个菜单包括各种相应类别的菜单命令，部分菜单命令可以通过工具栏的快捷图标来快速选择；

\(3\) 工具栏：提供快捷图标（或快捷按钮）来快速地执行某些命令操作；

\(4\) 工程管理树窗口：以树状图的形式管理工程的编程单元, 设备资源等，即在以控制站工程名称为根节点的树状图中，分别显示"任务配置", "程序组织单元", "变量组态", "设备组态", "功能块", "函数", "数据类型"等子节点。鼠标左键单击各个节点下的工程配置，可以对各节点下的具体内容进行编辑；

\(5\) 工作区域窗口：包含所有的编辑器窗口和管理器窗口；

\(6\) 算法库管理器窗口：提供编辑控制站算法所需的常用算法库；

\(7\) 状态栏：用于显示工程目前的状态和当前正在使用命令的相关信息；

\(8\) 信息输出窗口：工程信息窗口包括"编译", "通讯信息", "查找信息", "断点列表"及"插件信息"等5个标签页，鼠标左键单击各个标签页，可以切换到相应的窗口视图中。"编译"窗口中显示程序编译的信息，包括编译错误和警告等信息；"通讯信息"窗口显示该工程目前的通讯状态，如"进入监视状态", "正在监视..."等信息；"查找信息"窗口中显示查找结果信息；"断点列表"窗口显示当前工程中存在断点的程序段结果信息；"插件信息"窗口显示当前工程中所添加的插件的相关信息。工程管理树窗口的树状结构管理方式使控制站工程的各个环节的编辑过程显得清晰易懂, 结构鲜明。其中，算法库管理器窗口可以显示为活动窗口的型式，也可以固定在算法软件的窗口框架中。当各个子窗口固定在软件框架中时，鼠标左键双击子窗口的边框位置，或者单击子窗口的边框位置，按住鼠标左键不动并拖动子窗口，该子窗口呈活动窗口状态；同样，当子窗口为活动状态时，双击该窗口的标题栏，或者拖动子窗口到算法软件的框架右侧边缘位置，子窗口恢复到固定状态，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image66.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image67.png)
此外，可以通过"窗口"菜单显示或隐藏各个子窗口，也可以通过单击浮动的子窗口上的关闭按钮 来隐藏窗口。

#### 3.3 标题栏

"标题栏"从左到右依次显示为：软件标识（软件图标和软件名称）, 工程名称（工程状态）, 窗口控制按钮（最大化, 最小化, 关闭按钮）。当工程进行了修改之后，会在"工程管理树"窗口的工程名称后面显示为"工程名\*"的状态，工程状态"\*"表示修改后未保存，保存后"\*"消失，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image68.png)
#### 3.4 菜单栏

在"标题栏"下方的是"菜单栏"。通过鼠标左键单击各个菜单名称，在下拉菜单中选择各个菜单命令项进行算法组态的相关操作。根据工作区域编辑内容的不同，菜单栏显示的菜单也略有不同，一般包括以下几组菜单，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image69.png)
(1) 文件：执行与工程文件有关的操作，例如打开, 保存, 关闭等；

\(2\) 编辑：对已有的内容进行编辑, 替换, 查找等操作；

\(3\) 工程：对当前正在编辑的工程进行程序编译, 设置, 日志查看等操作；

\(4\) 工具：提供各种指令向导和使用向导；

\(5\) 在线：提供工程在实际系统或仿真系统等操作的相关命令，如下装, 在线, 仿真等；

\(6\) 调试：提供给用户方便程序调试的相关命令与操作，如新建/删除断点, 设置调试任务, 程序跳步, 调用栈等；

\(7\) 窗口：提供对当前打开窗口的排列方式, 切换显示或关闭等操作的命令；

\(8\) 帮助：提供该软件的帮助信息；

除上述以外，各个菜单包含的命令还可以通过操作相应的快捷键或快捷图标实现，详见本手册后续描述。

#### 3.5 工具栏

工具栏中包含几组快捷图标(或工具按钮)，从左到右依次为主工具栏, 在线工具栏和编程语言工具栏，编程语言工具栏根据编程语言的不同，分别显示为为LD工具栏, ST工具栏, CFC工具栏和SFC工具栏，具体说明如下所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image70.png)
工具按钮显示为图标的方式，当将鼠标光标在工具栏按钮上方悬停时，按钮名称将在图标下方出现显示，即"工具提示"，方便工具按钮的选取，清晰明了地显示了该按钮提供的快捷操作命令及其功能。

（1）主工具栏

  ---------------------------------------------------------------------------------------------------------------------------- --------- ----------------------------------------------------------------------------
  工具图标                                                                                                                     名称      说明
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image71.png)
新建(N)   新建一个工程
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image72.png)
打开(O)   打开一个已存在的工程
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image73.png)
保存(S)   保存当前的工程
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image74.png)
撤销(U)   取消最近执行的动作
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image75.png)
恢复(E)   还原到最近修改前的状态所执行的动作
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image76.png)
剪切(T)   将选中的内容剪切到剪贴板
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image77.png)
复制(C)   将选中的内容复制到剪贴板
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image78.png)
粘贴(P)   将剪贴板中的内容粘贴到当前窗口
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image79.png)
删除(D)   删除当前选中的内容
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image80.png)
查找(F)   搜索符合查找条件的内容
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image81.png)
替换(R)   将当前所查找内容替换为预设的内容
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image82.png)
比例(P)   缩放比例设置命令，从选择显示的编辑窗口比例，可选范围为20%, 50%, 100%, 200%
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image83.png)
放大(A)   每次放大显示窗口同样的比例范围
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image84.png)
缩小(R)   每次缩小显示窗口同样的比例范围
  ---------------------------------------------------------------------------------------------------------------------------- --------- ----------------------------------------------------------------------------

（2）在线工具栏

+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
| 工具图标                                                                                                                   | 名称    | 说明                                                       |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image85.png)
| 编译(B) | 根据修改内容对整个系统进行增量编译或全部编译               |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image86.png)
| 下装(D) | 将当前编译通过的工程文件下装到指定的CPU模块                |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image87.png)
| 监视(O) | 进入在线监视模式对系统运行情况进行监控，或退出在线监视模式 |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image88.png)
| 仿真(S) | 单击该按钮进入仿真模式，在当前计算机上模拟工程运行情况；   |
|                                                                                                                            |         |                                                            |
|                                                                                                                            |         | 再次单击仿真按钮，退出仿真模式                             |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image89.png)
| 运行    | 进入监视运行状态                                           |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image90.png)
| 停止    | 停止监视运行状态                                           |
+----------------------------------------------------------------------------------------------------------------------------+---------+------------------------------------------------------------+

（3）LD工具栏

+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
| 工具图标                                                                                                                   | 名称        | 说明                                                                         |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image91.png)
| 前节        | 在当前选中的程序网络前一节插入新的网络节点                                   |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image92.png)
| 后节        | 在当前选中的程序网络后一节插入新的网络节点                                   |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image93.png)
| 串联触点(S) | 在选中的程序段所在的母线上添加一个串联触点                                   |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image94.png)
| 并联触点(P) | 在选中的触点上并联一个触点                                                   |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image95.png)
| 输出线圈(L) | 在选中的程序段所在的母线尾端添加一个输出线圈                                 |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image96.png)
| 块元件(B)   | 在选中的程序段所在的母线上添加一个块元件，                                   |
|                                                                                                                            |             |                                                                              |
|                                                                                                                            |             | 缺省为AND类型，鼠标左键双击块名称，                                          |
|                                                                                                                            |             |                                                                              |
|                                                                                                                            |             | 当块名称呈选中状态后，可以修改块的类型名称                                   |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image97.png)
| 跳转元件    | 跳转到该指令引用的标号处，存在唯一的BOOL值输入引脚                           |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image98.png)
| 返回元件    | 用于返回到调用当前程序组织单元的程序处，返回指令存在唯一的BOOL类型的输入引脚 |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image99.png)
| 置反元件(N) | 将当前选中的触点或线圈元件读取位置反/还原操作                                |
+----------------------------------------------------------------------------------------------------------------------------+-------------+------------------------------------------------------------------------------+

LD语言的相关操作详见"ViGET Turbo的编程语言"中的内容描述。

（4）ST工具栏

+-----------------------------------------------------------------------------------------------------------------------------+-------------+---------------------------------------+
| 工具图标                                                                                                                    | 名称        | 说明                                  |
+-----------------------------------------------------------------------------------------------------------------------------+-------------+---------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image100.png)
| IF条件语句  | 在文本编辑时添加一段IF条件语句模板：  |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | IF ??? THEN                           |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | ;                                     |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | ELSIF ??? THEN                        |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | ;                                     |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | END_IF;                               |
+-----------------------------------------------------------------------------------------------------------------------------+-------------+---------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image101.png)
| FOR循环语句 | 在文本编辑时添加一段FOR循环语句模板： |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | FOR ???:=??? TO ??? BY ??? DO         |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | ;                                     |
|                                                                                                                             |             |                                       |
|                                                                                                                             |             | END_FOR;                              |
+-----------------------------------------------------------------------------------------------------------------------------+-------------+---------------------------------------+

ST语言的相关操作详见 "ViGET Turbo的编程语言"中的内容描述。

（5）CFC工具栏

+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
| 工具图标                                                                                                                    | 名称      | 说明                                                                         |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image102.png)
| 输入元件  | 在当前编辑界面，添加一个输入元件                                             |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image103.png)
| 输出元件  | 在当前编辑界面，添加一个输出元件                                             |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image104.png)
| 块元件    | 添加一个描述其功能的块元件，包含使能, 输入, 输出端                           |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image105.png)
| 跳转元件  | 跳转到该指令引用的标号处，存在唯一的BOOL值输入引脚                           |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image106.png)
| 返回元件  | 用于返回到调用当前程序组织单元的程序处，返回指令存在唯一的BOOL类型的输入引脚 |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image107.png)
| 标签元件  | 标识程序的执行位置，是跳转指令跳转的目的地，                                 |
|                                                                                                                             |           |                                                                              |
|                                                                                                                             |           | 不存在任何输入和输出引脚                                                     |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image108.png)
| 注释元件  | 插入表示说明的文本信息，不存在任何输入输出信息                               |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image109.png)
| 置反      | 对输入, 输出元件的引脚进行置反（还原）操作                                   |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image110.png)
| 置位/复位 | 输出元件可以定义成置位或者复位状态                                           |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image111.png)
| 使能      | 对块元件进行显示（隐藏）使能端操作                                           |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image112.png)
| 多输入    | 为块元件增加一条输入引脚，用于多输入的运算                                   |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image113.png)
| 左对齐    | 将选中的元件执行左对齐操作                                                   |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image114.png)
| 垂直对齐  | 将选中的元件执行垂直对齐操作                                                 |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+
|
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image115.png)
| 右对齐    | 将选中的元件执行右对齐操作                                                   |
+-----------------------------------------------------------------------------------------------------------------------------+-----------+------------------------------------------------------------------------------+

CFC语言的相关操作详见 "ViGET Turbo的编程语言"中的内容描述。

（6）SFC工具栏

SFC语言编程暂无工具快捷按钮。

#### 3.6 工程管理

工程管理树采用树状结构图进行相应内容的管理，该种管理方式使整个工程的管理层次清楚, 结构清晰, 管理方便。工程管理树状图的根节点名称为当前工程名称，下面包括各种子节点：任务配置, 程序组织单元, 变量组态, 设备组态, 功能块和函数以及数据类型等，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image116.png)
工程管理的相关操作详见 "工程管理"中的内容描述。

#### 3.7 工作区域

工作区域是指进行具体变量定义, 程序编辑, 硬件配置等操作的一块矩形区域，它位于工程管理器窗口的右侧中部，如图所示中红色矩形框标识的位置：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image117.png)
双击工程管理器窗口中的工程管理树的各个子节点打开的各类编辑器均显示在工作区域，在此区域集中显示了各种编辑窗口。工作区域顶端以标签页的方式显示当前所有打开了的编辑窗口的名称，单击相应的标签页，则该窗口激活为活动窗口并且标签页标识为亮蓝色，此时可以对该工程功能块进行编辑。当打开多个编辑器窗口时，工作区域顶端的标签页显示超出界面显示，单击工作区域右上角的翻页按钮 ，可以向前或向后切换到相应编辑窗口。工作区域中的各个窗口的右上角都有一组窗口控制按钮，双击各个窗口的标题栏可以使窗口在浮动和固定状态间进行切换。当编辑窗口为活动窗口时，单击窗口标题栏左侧的窗口图标，可以显示窗口控制下拉菜单，同样可以切换和控制窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image118.png)
该软件中包括以下几种编辑窗口：

（1）变量组态编辑窗口

该窗口标题栏显示的名称与当前打开的变量组节点名称相同，通过双击"变量组态"下各个分组节点打开的变量编辑窗口中的变量均属于全局变量，在该窗口中可以定义变量的如下属性：变量名称, 变量说明, 变量类型, 初始值, 掉电保护, 是否可强制以及是否上传HMI等属性参数，其中变量序号是为定义变量时自动添加的索引号，不可以修改，对变量进行删除或者添加操作，记录后序号自动进行调整，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image119.png)
该窗口为表格形式，在编辑窗口任意位置单击鼠标右键，通过相应的右键菜单命令可以进行增加, 删除, 插入变量等操作。当定义的变量为复杂类型时，选择该变量所在行，选择右键菜单中的"详细"菜单项，或者鼠标双击该变量序号，打开该变量的子项窗口，在该窗口中可以编辑各个子项对应的参数属性内容：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image120.png)
程序组织单元中的变量编辑窗口可以隐藏，在工作区域中的程序组织单元编辑窗口中单击鼠标右键，执行右键"菜单命令 - 变量区（显示/隐藏）"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image121.png)
（2）程序编辑窗口

该窗口标题栏显示的名称与当前打开的程序块节点名称相同，在"工程管理树"中的"程序块"节点下，鼠标左键双击各个程序组织单元子节点名称，或者选中程序组织单元子节点后，单击鼠标右键，选择右键菜单的"编辑"命令，就可以打开的各个程序编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image122.png)
目前该软件支持4种标准的IEC编程语言：LD, ST, CFC, SFC，其中LD, CFC与SFC均为图形化编程语言，ST属于文本编程语言，包含了Windows文本编辑器的所有通用功能。根据编程语言的不同，各个程序编辑区显示环境不同，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image123.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image124.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image125.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image126.png)
在各个类型的程序组织单元的程序区编辑区域上端显示的都是变量定义区，该区域定义的变量均属于局部变量，同样以表格形式呈现的，在编辑功能块和函数类型的程序组织单元对象时，分别显示如下标签页：

\(1\) 功能块：

标签页的功能块名称显示与工程管理树中的"功能块"节点下的POU程序功能块一致，变量定义区的各个标签页名称分别为"输入变量", "输出变量", "输入输出变量", "中间变量"，总共分为4个标签页，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image127.png)
(2) 函数：

标签页的功能块名称显示与工程管理树中的"函数"节点下的POU程序功能块一致，各个标签页名称分别为"输入变量", "输出变量", "中间变量"，总共分为3个标签页，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image128.png)
（3）设备组态编辑窗口

该窗口在标题栏显示名称为"设备组态"，通过"工程管理树"中的"设备组态"节点打开该编辑窗口，该窗口以图形化方式显示当前工程的硬件配置信息，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image129.png)
（4）数据类型编辑窗口

该窗口在标题栏显示的名称与当前打开的数据类型子节点名称相同，通过"数据类型"树状图打开的数据类型编辑窗口中的变量均属于全局变量类型，在该窗口中可以定义变量的如下属性：成员名, 成员说明, 成员类型（结构体才有此参数项）, 初始值以及是否上传HMI等参数属性。各成员的序号为定义变量时自动添加的，不可以修改，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image130.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image131.png)
（5）监视列表编辑窗口

该窗口在标题栏显示的名称与当前打开的监视列表名称相同，通过双击"监视列表"节点下的列表分支打开，在该窗口中可以加入监视列表的变量的如下属性：变量名, 变量类型, 在线值（监视模式下才有数值显示）以及变量说明。各成员序号为添加变量时自动添加的，不可以修改；同样变量说明, 变量类型项根据添加的变量名自动显示，不能手动修改，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image132.png)
#### 3.8 算法库管理器窗口

算法库管理器窗口默认在软件工程配置窗口右侧进行显示，并且窗口的形式进行显示，在手动将算法库管理器窗口拖动至活动窗口前，该窗口默认始终在此位置存在，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image133.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image134.png)
如果算法库管理器窗口被手动关闭，则切换界面时，该窗口界面不会再次重新加载，需要手动在菜单栏"工具"选项菜单下进行"算法库"窗口的打开，才可以再次打开该窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image135.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image136.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image137.png)
下面介绍算法库管理器窗口，算法库管理器窗口又称"算法库"。该窗口同样采用树状结构管理方式，以"指令树"为根节点，各个库名称为子节点，按照库名称的字母顺序显示不同的可供当前工程调用的指令库。其中"基本指令"库节点不可删除，其他库包含的信息状况请详见本手册"第八章, 第三节, 第二小节 库指令"中的内容描述。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image138.png)
在该窗口内的空白位置单击鼠标右键，通过右键菜单命令添加或删除库。库管理器提供查找功能，在窗口底端的查找输入框中输入查找的条件，搜索条件不区分字母大小写，然后单击"查找"按钮进行检索，搜索完成后，在库列表下会显示符合搜索条件的功能块类型，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image139.png)
双击搜索结果条目将定位到指令列表中并将该功能块标识为亮蓝色以供使用，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image140.png)
\(1\) 添加库：

缺省情况下，在新建的工程中，库管理器窗口中已经添加了"基本指令"库，在该窗口的空白区域内单击鼠标右键，弹出右键菜单选择窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image141.png)
选择"添加库"命令，弹出"库文件打开对话框"，缺省打开库文件所在路径为该软件安装路径下的"ViGET Turbo\\Source\\LIB"，选中要添加的库文件（可以同时添加多个库文件），单击"打开"按钮，如果添加的库本身引用了其他名称的库，则连同被引用的库也一起添加到"库管理器"窗口中。库的加载路径只能为选项中定义的库文件路径，否则在"编译"窗口显示提示信息。"添加库"是将库相关内容引入到当前工程中，相当于添加了一个新的链接。根据平台配置文件的选择，相应的常用库已经添加到库管理器中。当添加"信号发生器指令。qlf"库时，自动加载了与之关联的"定时器指令。qlf"库文件，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image142.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image143.png)
\(2\) 删除库：

在"指令库"窗口中选中要删除的库名称，选择右键菜单的"删除库"命令项，弹出系统提示对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image144.png)
单击"是"按钮，确定删除操作；单击"否"取消本次操作。如果被删除的库没有关联的其他库，则单击"是"按钮后，该库被删除；如果被删除的库关联了其他库，上述删除操作不能执行，系统将提示该库的关联库库名，删除失败，如示例图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image145.png)
举例：如下图所示，倒金字塔库关系图，B, C库均引用A库，D, E库均引用B库，F, G库均引用C库。当工程中添加D库后，会自动加载A, B库，如果要删除B库，则因为D库依赖于B库，则删除B库时会弹出系统提示框"此库文件被'D'引用，删除失败！"。删除D之后，可以正常删除B. 示例：添加的"定时器指令。qlf"库关联"信号发生器指令。qlf"库文件，如果删除"定时器指令。qlf"，则提示信息弹窗如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image146.png)
"删除库"是将已经添加的库的链接关系删除，并不是将库文件从Library文件夹中删除。

"基本指令"库不能被删除。

\(3\) 查看：

通过此命令可以查看库和功能块的信息。查看库信息：选中某一个库名，单击鼠标右键，选择"查看"命令，在右侧的编辑区域显示该库信息窗口："库文件名", "库的版本", "库的类型"以及"引用库"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image147.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image148.png)
查看库中的功能块或函数的信息：选中某一个库下的功能块名，单击鼠标右键，选择"查看"命令，在右侧的编辑区域显示该库信息窗口：名称（函数类型）, 注释, 输入变量, 输出变量, 输入输出变量, 局部变量, 图例等信息，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image149.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image150.png)
#### 3.9 信息输出窗口

工程信息窗口位于工作区域的下方，分为"编译", "通讯信息", "查找信息", "断点列表"及"插件信息表"5个选项卡，用于显示有关编译, 错误, 警告, 通讯, 查找的消息，双击消息窗口中显示的"编译错误, 警告信息或者查找结果"中任一条时，可以自动定位到编辑器中的相关行，以便查找相关信息，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image151.png)
在消息区，点击鼠标右键，可弹出菜单项"清空所有信息"清除当前正在显示的标签页中的全部信息。隐藏/显示信息窗口：通过"窗口"菜单中的"信息窗口"命令控制是否显示信息窗口。选中该命令，则在窗口底端显示信息窗口；若取消该命令的选中状态，隐藏信息窗口。信息窗口隐藏后，执行编译, 查找操作均会自动加载显示信息窗口。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image152.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image153.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image154.png)
10．状态栏（内容需修改）

状态栏位于程序编辑区域界面的最底端，用于显示当前编辑窗口相关的信息，当编辑ST语言的程序组织单元时，状态栏显示当前光标所在的行号, 列号信息。状态栏左侧信息显示帮助信息行，右侧的5个窗格分别指示当前程序编辑区域中光标所在的"行列号"和键盘上的"按键状态"，从左至右依次是："行号列号（使用ST语言时）", "软件在离线状态", "改写（Insert键）", "大小写（Caps Lock键）", "数字（Num Lock键）", "滚动（Scroll Lock键）"。

### 4 ViGET Turbo软件的编程基础

控制和运算的操作对象是数据。数据有两个来源，一是来自生产过程或设备的物理参数（例如开关, 按键, 温度, 压力, 流量, 长度和速度等），二是来自程序运算结果和人为设置的参数。在程序中，以变量的方式引入这些数据，每个变量都有相应的变量名，在程序中通过变量名进行引用，参与运算和控制。本章将叙述数据的含义, 数据的存储, 数据的类型, 变量的类型, 变量声明的格式, 变量声明的规定, 局部变量声明的方法和全局变量声明的方法。

#### 4.1 数据

数据是工业系统中控制和运算的操作对象，数据存于CPU模块的内部存储器。本节叙述数据的含义和数据的存储。

（1）数据的含义

可编程控制器用于生产过程或设备的控制，其控制要求必须通过程序来实现，程序的基本元素是指令，指令由操作符和操作数构成。其中操作数分两类，一类是来自I/O模块的实际数据，例如行程开关的通（ON）或断（OFF）, 温度的高低和流量的大小等；另一类是来自内部功能模块和程序的运算结果或中间结果。数据的外部表现形式是变量名，例如行程开关的变量名为"SW1"，当行程开关接通时，"SW1=ON"（或1或TRUE）；当其断开时，"SW1=OFF"（或0或FALSE）。数据的内部存储形式是CPU模块的存储器某位（bit）, 字节（byte）或字（word）状态的变化。例如当行程开关接通时，相应的存储器某位（bit）为"1"；当行程开关断开时，相应的存储器某位（bit）为"0"。如图所示，当行程开关"SW1", "SW2"接通时，其状态通过"DI"模块送到CPU模块存储器，例如输入区"I321"字节的位"0=1", 位"1=1"；再通过逻辑梯形图(LD)运算，其运算结果"LA1"存入CPU模块存储器，例如输出区"Q321"字节的位"0=1"；最后通过"DO"模块输出，使灯"LA1"亮。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image155.png)
（2）数据的存储区

数据存储在PLC的CPU模块的存储器中，该存储器分为程序区和数据区，前者用于存储程序，后者用于存储数据。存储器中的数据区用于存储数据，该区分为输入区（I）, 输出区（Q）, 中间区（M）和保持区（R）。各个区的主要功能如下：

1. 输入区（I）

在每个扫描周期的首端，CPU会先对输入点进行采样，并将采样值存储到内部存储器的"输入区"，可按位（BIT）, 字节（BYTE）, 字（WORD）, 双字（DWORD）来区分分别存取输入区域。

1. 输出区（Q）

在每个扫描周期的末端，CPU将内部存储器中"输出区"的数据传送到实际模块的物理输出点上，可按位（BIT）, 字节（BYTE）, 字（WORD）, 双字（DWORD）来区分分别存取输出区域。

1. 中间区（M）

"中间区"用来存储程序的中间结果, 工作状态或其他控制信息，可按位（BIT）, 字节（BYTE）, 字（WORD）, 双字（DWORD）来区分分别存取中间区域。

M存储区的地址中，部分是具有掉电保持功能的，包括"MB1000\~MB1999"。其余存储区地址则均不具有掉电保持功能。

1. 保持区（R）

"保持区"用来存储掉电保持变量，若将数据或变量定义为保持型（掉电保护值为TRUE），则当CPU模块掉电时，系统会自动保存该数据状态（或数值），待重新上电后，又会自动恢复该数据状态（或数值）。该区域的调用方式与存储区N区一致，也是通过变量的方式进行访问，无法直接指定直接地址。

R存储区变量可以读写，也可以被输入和强制。当变量定义时，假如没有选择掉电保持功能，则该变量将存储在存储区N区中，变量掉电清零；若选择了掉电保持功能，则该变量存储于存储区R区中，具有掉电保持功能。

（3）数据的存储格式和地址

数据存储格式分为位（BIT）, 字节（BYTE）, 字（WORD）, 双字（DWORD）这四种方式，以"中间区（M）"为例，来叙述数据存储格式的区别：

1. 位数据

"位数据"的存储格式如图所示，"%"表示地址，"M"表示存储器标识，"X"表示单个位，即占据一个"位（bit）"的长度，其中"位0"为低位数据，"位7"为高位数据。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image156.png)
1. 字节数据

"字节数据"的存储格式如图所示，其中"MSB"表示数据的最高位（位7），"LSB"表示数据的最低位（位0），"%"表示地址，"M"表示存储器标识，"B"表示字节数据，一个字节数据占"8位"的数据长度。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image157.png)
1. 字数据

"字数据"的存储格式如图所示，其中"MSB"表示数据的最高位（位15），"LSB"表示数据的最低位（位0），"%"表示地址，"M"表示存储器标识，"W"表示字数据，一个字数据占"16位"的数据长度。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image158.png)
1. 双字数据

"双字数据"的存储格式如图所示，其中"MSB"表示数据的最高位（位31），"LSB"表示数据的最低位（位0），"%"表示地址，"M"表示存储器标识，"D"表示双字数据，一个双字数据占"32位"的数据长度。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image159.png)
（4）数据的类型

该软件支持的数据类型（或变量类型）分为标准数据类型和自定义数据类型，其中标准数据类型又分为布尔型（Bool）, 字节型（Byte）, 字型（Word）, 双字型（DWord）, 短整数型（Sint）, 无符号短整数型（USint）, 整数型（Int）, 无符号整数型（UInt）, 双整数型（Dint）, 无符号双整数型（UDint）, 实数型（Real）, 长实数型（LReal）, 时间型（Time）, 数组（Array）, 指针（Pointer）, 字符串型（String），自定义数据类型分为结构体（Struct）和枚举（Enum）。

1. 标准数据类型

该软件支持的标准数据类型如表所示，此外还有时间型, 实数型, 数组, 字符串型等数据类型。

  ------- ---------------- ------------- ------------ ----------
  类型    类型名称         数据下限      数据上限     存储位数
  BOOL    布尔型           0             1            1bit
  BYTE    字节型           0             255          8bit
  WORD    字型             0             65535        16bit
  DWORD   双字型           0             4294967295   32bit
  SINT    短整数型         -128          127          8bit
  USINT   无符号短整数型   0             255          8bit
  INT     整数型           -32768        32767        16bit
  UINT    无符号整数型     0             65535        16bit
  DINT    双整数型         -2147483648   2147483647   32bit
  UDINT   无符号双整数型   0             4294967295   32bit
  REAL    实数型           ---           ---          32bit
  ------- ---------------- ------------- ------------ ----------

\(1\) 布尔（BOOL）型数据

布尔型数据为逻辑数字量，占用存储器1位（bit），其状态为"0"或"1", "TRUE"或"FALSE", "真"或"假"。

\(2\) 整型数据

整型数据分为"BYTE", "WORD", "DWORD", "SINT", "USINT", "INT", "UINT", "DINT"和"UDINT"。整型数据的特点是无小数位。当范围较大的类型转换为较小的类型时，可能会丢失信息。

\(3\) 实数（REAL）型数据

实数型数据的特点是有小数位，既可表示成整数和小数形式，也可表示成指数形式，表示为REAL（实数型）。

REAL取值范围：

负数取值范围为"-3.402823466E +38"到"-1.175494351E -38"；

正数取值范围为"1.175494351E -38"到"3.402823466E +38"。示例：R1:REAL:=23.34, R2:REAL:=1.64e +009. 当有实数型数据参与运算时，有时会出现1\#INF和1\#QNAN0的值，含义如下：

1\#INF是表示无穷大数，分为正无穷和负无穷，它由非0的有限数除以0得到，或者超过了实数型的上, 下限；

1\#QNAN0即not a number，表示这不是一个数，它是由一些无意义的运算引起的；

实数型除0不报错。

\(4\) 时间型数据

时间型数据用于定义时间（TIME）, 时刻（TOD）, 日期（DATE）, 日期时刻（DT）。

### 时间（TIME）

时间数据的标识符为"TIME"，用于操作时间。定义时间的格式有四种："TIME\#", "time\#", "T\#", "t\#"；格式符"\#"后为时间数据，依次为"时", "分", "秒"和"毫秒"，如图中TimeVar1（g1）所示。变量定义示例如下所示：

正确的定义：

TIME1 := T\#14ms;

TIME1 := T\#100s12ms; （\*允许最高位超过其数据上限\*）

TIME1 := t\#13d12h34m15s;

错误的定义：

TIME1 := T\#5m68ms; （\*低位超过其数据上限\*）

TIME1 := 15ms; （\*缺少提示符T\#\*）

TIME1 := t\#4ms13d; （\*参数输入顺序错误\*）

定义时间的最高位允许超过其上限，而低位不允许超过其上限。

### 日期（DATE）

日期数据的标识符为"DATE"，用于存储日期参数；定义日期的格式有四种："D\#", "d\#", "DATE\#"和"date\#"，格式符"\#"后为日期数据，依次为"年", "月", "日"，如图中TimeVar2（g2）所示。

### 时刻（TOD）

时刻数据的标识符为"TOD"，用于存储时刻参数；定义时刻的格式有四种："TOD\#", "tod\#", "TIME_OF_DAY\#"和"time_of_day\#"，格式符"\#"后为时刻数据，依次为"时", "分", "秒"，其中"秒"为实数，即表示"秒"可以有小数，如图中TimeVar3（g3）所示。

### 日期时刻（DT）

日期时刻数据的标识符为"DT"，用于存储日期和时刻参数；定义日期时刻的格式有四种："DT\#", "dt\#", "DATE_AND_TIME\#"和"date_and_time\#"，格式符"\#"后为日期和时刻数据，依次为"年", "月", "日", 时", "分", "秒"，如图中TimeVar4（g4）所示。定义时刻的"秒"为实数，即"秒"可以有小数。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image160.png)
\(5\) 数组（ARRAY）

有时需要将同种类型的数据元素有序的组合成一个有机的整体，以便于引用，数组（ARRAY）就具有此种功能。根据标准数据类型来定义一维, 二维和三维数组，数组是将同一类型的数据有序的组合在一起。数组内每个元素有固定的编号（或下标），例如2×2二维数组内4个元素的编号（或下标）分别为(1,1), (1,2), (2,1), (2,2). 可以选择初始化数组中所有元素或者选择不进行初始化，示例如下：

为一维数组ARR1赋初始值，ARR1数组下标从0\~5，变量类型为REAL，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image161.png)
在ST语言编辑器中对上述数组元素赋值，采用的格式为："ARR1(1):=10;"，或者定义另外一个数组变量ARR2，且保证该数组维数（下标）以及数据类型与ARR1完全一样，这时，可以采用的格式为："ARR1:=ARR2;"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image162.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image163.png)
### 定义数组

在变量声明对话框中，我们可以定义一维, 二维和三维数组型变量，在添加变量后，在该变量行中选择"类型"单元，单击下拉箭头 ，从数据类型的下拉列表中选择"ARRAY"项，弹出"数组"定义对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image164.png)
如上图所示，其中"Dim"列表示定义的数组维数，本软件支持多维数组，最高可创建三维数组；"Start"列表示数组起始下标，"End"列则表示数组终止下标。在"类型"下拉菜单中可选择数组元素的类型，可定义的类型如表所示，单击界面右侧"确定"按钮来完成变量定义。数组下标缺省从"0"开始，也可以根据用户需要自定义修改该起始下标的开始位数；数组的所有元素总数之和不能超过8000个。选中变量表中的数组变量点所在行，鼠标双击"变量序号"或选择单击鼠标右键菜单中的"详细"命令，弹出显示该变量各个子项的定义窗口，包括了："子项变量名称", "映射地址", "变量说明", "变量类型", "初始值", "掉电保护"等属性，可以在该窗口修改各个子项的详细信息，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image165.png)
### 定义数组元素初始值

点击数组变量的"详细"按钮，在"初始值"一栏可选择或填入变量的初始值。

### 引用数组元素

在程序中可以引用数组元素进行程序编写，例如引用二维数组ARRAY Var(1,2)，以ST语言为例：

Var1 :=ARRAY Var(1,2)； （\*二维数组元素(1,2)\*）

\(6\) 指针

指针是一个用来指示一个计算机内存地址的变量，在定义变量时，选择变量类型为"POINTER"选项，弹出"设置指针指向的类型"对话框，在"POINTER TO"下拉列表中选择指针的指向类型，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image166.png)
在这里，指针支持以下两种操作：

 P := ADR（VAR1）；（\*"P"为指针变量，"VAR1"为普通变量，这里表示将"VAR1"的地址赋给变量"P"\*）。

 VAR1 := VAL（P）；（\*"P"为指针变量，"VAR1"为普通变量，这里表示将"P"的值赋给变量"VAR1"\*）。

1. 自定义数据类型

ViGET Turbo软件支持的自定义数据类型分为结构体（STRUCT）和枚举（ENUM）。

 结构体（STRUCT）

有时需要将不同类型的数据组合成一个有机的整体，以便于引用，结构体(STRUCT)就具有此功能。结构体由多个成员(或分量)组成，每个成员有成员名及类型，类型可不同或相同。在"数据类型"节点下添加结构体，主要步骤如下：

鼠标右键点击选中"数据类型"节点，显示的菜单选项如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image167.png)
鼠标左键点击选中"添加类型"选项，弹出"新建数据类型"对话框，在"数据类型名"文本框中输入需要创建的变量功能块名称，在"类型分类"下拉框中选择"结构体"数据类型，鼠标左键点击"自定义类型"窗口右侧的"确定"按钮进行确认选择并关闭弹窗，此时，一个新的"结构体"数据类型便添加好了，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image168.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image169.png)
在结构体窗口中的空白界面处点击鼠标右键，在弹出的右键菜单中选择"增加成员"命令，在定义的数据表中添加一行新的变量，缺省的结构体成员名为"s\*"，其中"\*"符号为默认的编号数字，从1开始向上递增，可自定义修改结构体的"成员名", "成员说明", "成员类型", "初始值"和"是否上传HMI"属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image170.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image171.png)
序号按添加的顺序顺次排列，可以通过右键菜单删除成员，以及复制, 剪切, 粘贴的操作；对结构体进行实例声明后，可通过"实例名.成员名"调用结构体中的成员在程序中进行调用。

### 枚举（ENUM）

在同一个工程中可定义多个"枚举"变量类型，需要注意"枚举"的成员名必须唯一，即不同"枚举"的成员名中不允许有重名出现。在"数据类型"节点下添加结构体，主要步骤如下：

鼠标右键点击选中"数据类型"节点，显示的菜单选项如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image172.png)
鼠标左键点击选中"添加类型"选项，弹出"新建数据类型"对话框，在"数据类型名"文本框中输入需要创建的变量功能块名称，在"类型分类"下拉框中选择"枚举"数据类型，鼠标左键点击"自定义类型"窗口右侧的"确定"按钮进行确认选择并关闭弹窗，此时，一个新的"枚举"数据类型便添加好了，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image173.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image174.png)
\
"枚举"数据类型创建成功之后，会自动生成添加一个变量在枚举窗口中的变量显示区域，在枚举窗口中的空白界面处点击鼠标右键，在弹出的右键菜单中选择"增加成员"命令，在定义的数据表中添加一行新的变量，缺省的结构体成员名为"e\*"，其中"\*"符号为默认的编号数字，从1开始向上递增，可自定义修改结构体的"成员名", "成员说明", "成员类型", "初始值"和"是否上传HMI"属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image175.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image176.png)
程序中可直接引用枚举的成员，不必在变量区声明；

程序中引用结构体（STRUCT）的成员，必须在变量区声明结构体；

定义其他变量时可以在数据类型下拉菜单中选择自定义的数据类型；

枚举值范围是-32768\~32767，枚举成员个数上限65536.

#### 4.2 变量

数据是ViGET Turbo软件中控制和运算的操作对象，人们把变化的数据称为变量，变量存于CPU模块的内存储器。为了在数据运算过程中使用, 标识这些变量，每个变量都需要有一个名字，即变量名。控制算法组态中所用到的变量的名称和数据类型必须是事先明确的，这就需要首先对用到的变量进行定义，这个定义过程叫做变量声明。本节将叙述变量的类型, 变量声明的格式, 变量声明的规定, 局部变量声明的方法和全局变量声明的方法。

（1）变量的类型划分

变量由变量名及类型组成，也可有初始值；可从以下六个角度对变量进行划分：

-   按照变量命名

-   按照变量数据类型划分

    ### 标准类型

包括"布尔型"（BOOL）, "字节型"（BYTE）, "字型"（WORD）, "双字型"（DWORD）, "短整数型"（SINT）, "无符号短整数型"（USINT）, "整数型"（INT）, "无符号整数型"（UINT）, "双整数型"（DINT）和"无符号双整数型"（UDINT），此外还有"实数型"（REAL）, "数组"（ARRAY）和"时间型"，其中"时间型"包括"时间"（TIME）, "日期"（DATE）, "时刻"（TOD）, "日期时刻"（DT）四种分类。

### 自定义类型

分为"结构体"（STRUCT）型和"枚举"（ENUM）型。

-   按照结构形式划分

    ### 简单型变量

"简单型变量"指代单一的变化量，能被赋予一个明确的数值，一个"简单型变量仅代表一个含义，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image177.png)
### 功能块实例

"简单型变量"仅指示一个变化量，而"功能块实例"则由一组特定的变量组成；关于具体是怎样的一组特定变量，则取决于该"功能块实例"的功能块类型，所以，"功能块实例"更加接近于数据结构的概念。

"功能块示例"的表示格式可以在变量区域双击该"功能块实例"定义的信息行，展开功能块的各个内部项窗口进行查看，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image178.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image179.png)
添加系统提供的功能块类型的实例名称时，请务必确认该类型功能块所在的库已经添加到当前工程中，否则在"变量类型"下拉列表中不能找到相应类型的功能块名称。特别地，由于在函数的输入变量区和局部变量区不支持功能块类型，所以其相应的下拉列表中不显示功能块的类型名称。

\(4\) 按照变量有效范围（使用范围）划分

按照此种区分方式可以将变量划分为两种不同类型："全局变量", "局部变量"。

"全局变量"指该类型的变量在整个工程中都有效，可以被任意的一个程序引用；"局部变量"指该类型的变量只在某个程序中有效，工程内的其它程序不可以直接引用。

### 全局变量的范围

在"工程管理树"树状图下的"变量组态"节点下创建的所有变量组中所包含的功能型变量，均属于"全局变量"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image180.png)
### 局部变量的范围

在"工程管理树"树状图下的"程序组织单元"节点下创建的所有程序块中所创建的变量, "函数"节点下创建的子节点中所创建的变量，以及"功能块"节点下创建的子节点中所创建的变量，均属于"局部变量"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image181.png)
如果需要在全局范围内引用局部变量，必须使用"程序组织单元名称.局部变量名"的格式进行引用。

\(5\) 按照变量属性划分

按照此种区分方式可以将变量划分为五种不同类型："局部变量", "输入型变量", "输出型变量", "输入输出型变量", "全局变量"。

 局部变量

用于声明中间变量的关键字，在声明该变量的"程序", "函数"或"功能块"中有效。在"函数"或"功能块"中的关键字为"VAR_LOCAL_TEMP"，在"程序"中的关键字为"VAR_程序组织单元"；

 输入变量

用于声明"功能块"中的输入端的变量，关键字为"VAR_LOCAL_INPUT"，仅在"功能块"和"函数"中有效；

 输出变量

用于声明"功能块"中的输出端的变量，关键字为"VAR_LOCAL_OUTPUT"，仅在"功能块"中有效；

 输入输出变量

用于声明"功能块"中的既用于输入端, 又用于输出端的变量，关键字为"VAR_LOCAL_INOUT"，仅在"功能块"和"函数"中有效；

 全局变量

用于声明在整个程序中都有效的变量，关键字为"VAR_GLOBAL"。

\(6\) 按照变量能否掉电保护进行划分

按照此种区分方式可以将变量划分为两种不同类型："保留型变量", "非保留型变量"。

 保留型变量

指代在系统掉电时，需要进行掉电保护和数据备份的重要数据，在定义该变量时，注意将"掉电保护"属性的值设置为"TRUE"，这样定义的变量称作"保留型变量"；

 非保留型变量

指代在系统掉电时，不需要进行掉电保护和数据备份的非重要数据，在定义该变量时，注意将"掉电保护"属性的值设置为"FALSE"，这样定义的变量称作"非保留型变量"。

（2）变量的声明规范

变量的声明必须符合ViGET Turbo软件的语法规定，否则编译出错；对所定义的变量名, 变量类型和声明格式均有具体的规定。

-   变量名

定义变量的名称只能由字母, 数字以及下划线组成，名称长度最多不超过32字节。变量名的命名需要遵循如下规则：

-   变量名必须以字母或者下划线开头，不能以数字开头；

-   变量名识别下划线，例如"AB_CD"和"ABC_D"被认为是两个不同的变量名；

-   变量名不区分大小写。例如"VAR1", "Var1"以及"var1"表示相同的变量；

-   变量名不能为空，且不能包含空格。例如"AB CD"是错误的变量名；

-   变量名中不能包含特殊字符，如中划线"-"和加号"+"等。例如："AB - CD"和"AD + CD"是错误的变量名；

-   变量名不能与类型名（包括自定义类型）, 程序组织单元名, 枚举名, 任务名或类型转换函数名重名，不能以ViGET Turbo_开头。全局变量名, 通道名称, 配方等均不能重名；

```{=html}
<!-- -->
```
-   变量名中不能存在与关键字相同的字符。

```{=html}
<!-- -->
```
-   全局变量名必须唯一，不能重复。

"程序"程序组织单元, "函数"程序组织单元和"功能块"程序组织单元中的"局部变量"名在该程序, 函数或功能块中必须唯一，不能重复。变量别名由长度不超过32个任意字符组成。

\(2\) 变量地址

为一个变量指定一个变量地址，是指把一个变量连接到确定的内存储器地址，即是对输入区（I）, 输出区（Q）和中间区（M）地址的映射。示例：在输出区（Q）定义的变量"OUT_SV2"，变量地址设置为："%QX2.1"；1（\*"Q"表示输出区，"X"表示位寻址，"数字"表示位变量\*）

  ------ --------------------
  标识   含义
  \%     地址标识符
  Q      输出区
  X      位寻址
  2      字号，输出区的字号
  1      位号，字位号0\~7
  ------ --------------------

变量访问的输入格式符含义如下：

+------------+------------------------------------+--------------------------------------------------+
| 含义       | 标识                               |                                                  |
+------------+------------------------------------+--------------------------------------------------+
| 地址标识符 | \%                                 |                                                  |
+------------+------------------------------------+--------------------------------------------------+
| 存储区位置 | 输入区\--I, 输出区\--Q, 中间区\--M |                                                  |
+------------+------------------------------------+--------------------------------------------------+
| 寻址方式   | 位寻址\--X                         |                                                  |
+------------+------------------------------------+--------------------------------------------------+
|            | 字寻址\--W                         |                                                  |
+------------+------------------------------------+--------------------------------------------------+
| 地址       | 字号                               | 存储区的字号                                     |
+------------+------------------------------------+--------------------------------------------------+
|            | 位号                               | 存储区的位号，根据数据寻址方式的不同，位号可省略 |
|            |                                    |                                                  |
|            |                                    | 如果有位号时，位号前必须加分隔符"."              |
+------------+------------------------------------+--------------------------------------------------+

（3）变量的声明格式

程序中使用的所有变量都需要进行变量的声明或变量的定义，定义其"变量名", "变量类型", "初始值"等属性参数。

-   一般变量的格式

一般情况下，在工程中的"变量组态"节点下定义的变量组中的变量均为全局变量，鼠标左键双击"变量组态"节点下的变量组名，打开变量编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image182.png)
除了在"变量组态"节点下的"变量组"定义变量以外，在编辑功能块（FB）和函数（Function）类型的程序块时，相应的编辑区的上方的也会显示变量声明窗口。

-   功能块（FB）类型程序组织单元中的变量

功能块类型的程序组织单元：包括"输入变量", "输出变量", "输入输出变量", "局部变量"等4个标签页。根据实际工程需要，分别单击各个标签页可以进行对这4种不同类型变量的定义或声明，可分别添加"输入", "输出", "输入输出", "局部"这4种不同类型的变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image183.png)
-   函数（Function）类型程序组织单元中的变量

函数类型的程序组织单元：包括"输入变量", "输入输出变量", "局部变量"等3个标签页。根据实际工程需要，分别单击各个标签页可以进行对这4种不同类型变量的定义或声明，可分别添加"输入", "输入输出", "局部"这3种不同类型的变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image184.png)
在函数中，只有"输入输出变量"区的变量支持功能块类型的"变量类型"。

-   程序（PRG）类型程序组织单元中的变量

在"程序"类型的程序组织单元中声明变量后，变量可以添加到当前程序组织单元程序的变量定义区域，该区域变量属于局部变量属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image185.png)
总结上述变量的显示格式，基本包含如下各项：

+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 项目名     | 含义解释                           | 说明                                                                                                                                             |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 变量名     | 变量的名称，请参考"变量的声明规范" | 最多不能超过32个字符，超过后表示为"？？？"                                                                                                       |
|            |                                    |                                                                                                                                                  |
|            |                                    | 局部变量可以同名，全局变量不能同名                                                                                                               |
|            |                                    |                                                                                                                                                  |
|            |                                    | 在各个程序组织单元程序的声明区定义的变量均为局部变量，可以与另一个程序组织单元程序中的变量重名，同一个程序组织单元程序的声明区定义的变量不能同名 |
|            |                                    |                                                                                                                                                  |
|            |                                    | 局部变量在全局可以通过"程序组织单元名称.局部变量名称"进行引用                                                                                    |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 变量地址   | 变量的地址                         | 变量的物理地址                                                                                                                                   |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 变量说明   | 变量的描述内容                     | 最多不能超过64个字符，超过后表示为"CMT"                                                                                                          |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 变量类型   | 变量的类型，请参考"数据类型"小节   | 变量类型可以是：                                                                                                                                 |
|            |                                    |                                                                                                                                                  |
|            |                                    | 简单数据类型：如REAL, ARRAY等                                                                                                                    |
|            |                                    |                                                                                                                                                  |
|            |                                    | 自定义数据类型：如SEL1, emBoard等                                                                                                                |
|            |                                    |                                                                                                                                                  |
|            |                                    | 还可以使用功能块或函数类型，如RS, PID等                                                                                                          |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 初始值     | 变量的初始值                       | 根据变量类型的不同，初始值的格式和范围也不相同                                                                                                   |
|            |                                    |                                                                                                                                                  |
|            |                                    | 如"BOOL"型变量的初始值可以为"TRUE"或"FALSE"                                                                                                      |
|            |                                    |                                                                                                                                                  |
|            |                                    | 具体内容请参考"数据类型"小节                                                                                                                     |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 掉电保护   | 确定在掉电的时候是否保持上一次的值 |                                                                                                                                                  |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+
| 可站间引用 | PLC之间进行通讯，变量共享          |                                                                                                                                                  |
+------------+------------------------------------+--------------------------------------------------------------------------------------------------------------------------------------------------+

\(2\) 功能型变量的格式

向"变量组态"节点下的各个"变量组"或者程序区中添加的定义为"功能块"型的变量属于功能型变量，即该变量名的类型为"功能块"或"函数"类型，如下图所示：

### "变量组态"节点的变量组"功能型变量"

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image186.png)
该类型变量的各项内容根据与"工程总控"的关联关系以及具体定义而区分，这里不再一一说明。功能型变量可以定义为复杂格式，如图所示，选择想要查看该变量名信息行，鼠标左键双击变量行，或者选中变量所在行后，使用鼠标右键菜单中的"详细"命令，可以查看该实例的所有参数项：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image187.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image188.png)
### "程序"区下的"功能型变量"

在"程序组织单元"中声明功能型变量时，可以从库管理器窗口中拖动功能块到编程区，也可以插入"块元件"（使用图形化编程语言时），然后修改块名称为制定的功能块类型。在采用库管理器向编程区拖动的方式添加功能块时，系统会自动根据工程设置（"工程"---\>"选项"---\>"配置"---\>"变量自动声明"）对添加的功能块自动弹出一个"变量声明"对话框，显示缺省的功能块名称，缺省格式为"功能块类型名+缺省序号"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image189.png)
'用户可以自由选择使用缺省的变量名，或者修改为其他符合要求的变量名称。保存时，可以保存在当前程序组织单元中，或者指定存放到"变量组态"节点下的"变量组"的子节点中，这两种方式下定义的功能型变量格式如图所示。双击该变量行，或者选中变量所在行后，使用右键菜单中的"详细"命令，显示详细信息，也可以在该位置修改其参数。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image190.png)
（4）变量的声明方法

-   全局变量的声明方法

全局变量在整个工程中有效，可被任意一个程序引用，本小节叙述全局变量声明的方法和操作步骤。在"变量组态"节点上点击鼠标右键，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image191.png)
选择"添加组"命令，弹出"新建全局变量"对话框窗口，在输入框输入所要创建变量组的名称，完成后点击窗口右侧的"确定"按钮关闭该窗口并建立全局变量组，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image192.png)


### 手动声明变量

在普通变量节点下生成新添加的变量组名分支，鼠标双击该分支，在工作区域打开该变量组的编辑窗口，在该窗口中单击鼠标右键菜单各项命令"添加"或"删除"变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image193.png)
### 自动声明变量

在编程界面的程序区，若写入未定义的变量，按下"Enter"键后，则自动跳出变量声明窗口，可对变量进行定义，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image194.png)
在"类别"下拉菜单可以选择定义该变量为局部变量（VAR_程序组织单元）还是全局变量（VAR_GLOBAL），当声明为局部变量时，只能在当前程序组织单元中进行引用。如果选择定义为VAR_GLOBAL，则在"全局变量组列表"下拉菜单中选择该变量保存到的变量组名称，用户可在保存的变量组中查看或修改该变量的属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image195.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image196.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image197.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image198.png)
在工程中定义的变量类别注意选择为"全局变量"类别的话将不再程序工程区域进行显示，全局变量只能存放在"变量定义"节点下的相应变量组中。

-   局部变量的声明方法

目前，在程序组织单元"程序"的变量定义区域，以及在"功能块"（FB）和"函数"（Function）类型的程序组织单元中定义的变量属于"局部变量"，该变量只在当前程序组织单元中有效，其他程序不能直接引用，可以通过"程序组织单元程序名.变量名"的格式进行全局引用。局部变量只能在各自程序相应的变量区中声明。本小节叙述局部变量声明的方法和操作步骤。

### 手动声明变量

在编辑"函数"和"功能块"类型的程序组织单元时，通过编程界面的变量区进行变量的声明或变量的定义，操作步骤如下所示：

当编辑"功能块"类型的程序组织单元时，每个变量定义区分为："输入变量", "输出变量", "输入输出变量", "局部变量"这四个标签页，单击标签页名称进入各个类型的变量定义区。单击鼠标右键，通过右键菜单中的各项命令添加或删除变量。每添加一个变量，相应地系统会在变量表中添加一条记录，序号按照添加的顺序依次增加，可以修改变量名, 变量地址, 变量类型, 初始值, 掉电保护属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image199.png)
当编辑"函数"类型的程序组织单元时，每个变量定义区分为："输入变量", "输入输出变量", "局部变量"这三个标签页，单击标签页名称进入各个类型的变量定义区。变量的"添加", "删除"等操作方法与上述"功能块"中的操作步骤一致，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image200.png)
### 自动声明变量

在编程界面的程序区，若写入未定义的变量，按下"Enter"键后，则自动跳出变量声明窗口，可对变量进行定义，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image201.png)
同样可以设置"变量名", "变量说明", "变量类型", "初始值", "掉电保护", "上传HMI属性", "是否可强制"等参数，并且可以从"类别"下拉框中选择添加的变量类别：VAR_GLOBAL"全局变量", VAR_LOCAL_TEMP"局部变量", VAR_LOCAL_INPUT "输入变量（局部）", VAR_LOCAL_OUTPUT"输出变量（局部）", VAR_LOCAL_INOUT"输入输出变量（局部）"。

（5）变量的访问

"访问"即"使用"，运算过程中对变量的访问包括：读取变量值和给变量赋值。访问一个简单型变量，直接写它的变量名即可，示例如下：

"AM01 := AM02 + AM03"；

这个例子表示的是含义是：读取变量"AM02"和"AM03"的值，将二者相加，并将得出的最终结果赋值给变量"AM01"。访问一个功能块实例的项，书写格式为"功能块变量名.项名"，示例如下：

"PID01.SP"；

这个例子表示的是含义是：取"PID01"的设定值项，前提是已经声明了"PID01"的类型为"HSPID"。访问一个"局部变量"（声明该变量的程序之外的其他程序进行引用），书写格式为"程序名.变量名"，示例如下：

"程序组织单元1.VAR1"；

这个例子表示的是含义是：在程序组织单元2中引用了程序组织单元1中定义的局部变量"VAR1"。在"函数", "功能块", "程序"类型的程序组织单元编辑窗口上端的变量定义区中定义的变量为局部变量，允许定义同名的全局变量和局部变量，但注意局部变量具有优先权，会覆盖全局变量。强调：在程序中使用变量时一定要注意数据类型前后一致！即一个信号连线两端的变量的数据类型应严格相同！

#### 4.3 ViGET Turbo软件的指令

下面简要介绍在工程算法组态当中使用到的运算指令，如IEC运算指令和库指令等。

（1）IEC运算指令

控制站算法支持所有的IEC运算指令，与标准函数相比，创建的工程缺省包含这些运算指令，不需要添加库文件。系统提供如下各类IEC运算指令，如下表所示：

  ---------------------- ----------------- -----------------------------------
  类别                   运算指令          说明
  算数运算指令           ADD               加法
                         SUB               减法
                         MUL               乘法
                         DIV               除法
                         MOD               求余
                         SIZEOF            字节长度
  赋值运算指令           MOVE              赋值
  逻辑运算指令           AND               与
                         OR                或
                         XOR               异或
                         NOT               非
  移位运算指令           SHL               左移
                         SHR               右移
                         ROL               循环左移
                         ROR               循环右移
  选择运算指令           SEL               二选一
                         MAX               取最大值
                         MIN               取最小值
                         MUX               多选一
                         LIMIT             限幅
  比较运算指令           GT                大于
                         LT                小于
                         GE                大于等于
                         LE                小于等于
                         EQ                等于
                         NE                不等于
  初等数学运算指令       ABS               绝对值
                         SQRT              平方根
                         LN                自然对数
                         LOG               常用对数
                         EXP               指数
                         SIN               正弦
                         COS               余弦
                         TAN               正切
                         ASIN              反正弦
                         ACOS              反余弦
                         ATAN              反正切
                         EXPT              幂
  数据类型转换运算指令   BOOL型转换指令    将BOOL类型数据转换成其他数据类型
                         BYTE型转换指令    将BYTE类型数据转换成其他数据类型
                         WORD型转换指令    将WORD类型数据转换成其他数据类型
                         DWORD型转换指令   将DWORD类型数据转换成其他数据类型
                         SINT型转换指令    将SINT类型数据转换成其他数据类型
                         USINT型转换指令   将USINT类型数据转换成其他数据类型
                         INT型转换指令     将INT类型数据转换成其他数据类型
                         UINT型转换指令    将UINT类型数据转换成其他数据类型
                         DINT型转换指令    将DINT类型数据转换成其他数据类型
                         UDINT型转换指令   将UDINT类型数据转换成其他数据类型
                         REAL型转换指令    将REAL类型数据转换成其他数据类型
                         TIME型转换指令    将TIME类型数据转换成其他数据类型
                         DATE型转换指令    将DATE类型数据转换成其他数据类型
                         TOD型转换指令     将TOD类型数据转换成其他数据类型
                         DT型转换指令      将DT类型数据转换成其他数据类型
  地址运算指令           ADR               取地址
                         VAL               取值
  ---------------------- ----------------- -----------------------------------

（2）库指令

系统提供的各种常用的指令库，分别提供各种功能的运算指令，如触发器, 计时器, BCD码转换，位/字节操作函数，数学帮助函数等，各种库中的功能块分布情况如下表所示：

  ----------------------- ------------------ ----------------------
  库名称                  运算指令           说明
  BCD转换指令             BCD_TO_INT         BCD码转换整数型指令
                          INT_TO_BCD         整数型转换BCD码指令
  触发器指令              F_TRIG             下降沿检测触发器
                          R_TRIG             上升沿检测触发器
  定时器指令              TP                 普通定时器
                          TON                通电延时定时器
                          TOF                断电延时定时器
                          TONR               保持型通电延时定时器
  高等数学运算指令        DERIVATIVE         微分
                          INTERGRAL          积分
                          STATISTICS_INT     整数型统计
                          STATISTICS_REAL    实数型统计
                          VARIANCE           平方偏差
  函数操纵器指令          RAMP_INT           整数型限速
                          RAMP_REAL          实数型限速
                          CHARCURVE          曲线型限速
  计数器指令              CTU                递增计数器
                          CTD                递减计数器
                          CTUD               递增递减计数器
  正反动作PID控制器指令   PID                比例积分微分控制器
  模拟量处理指令          HYSTERESIS         滞后
                          LIMTALARM          上下限报警
                          HEX_ENGIN          码值转换为工程量
                          ENGIN_HEX          工程量转换为码值
  设置外部快速中断指令    SET_INTERRUPT_DI   设置外部快速中断
  实时时钟指令            SET_RTC            设置实时时钟
                          GET_RTC            读取实时时钟
  数据块传送指令          MOVE_BLOCK         数据块传送
  双稳态指令              RS                 复位优先双稳态器
                          SR                 置为优先双稳压器
  通讯指令                COMM_SEND          自由协议通讯数据发送
                          COMM_RECEIVE       自由协议通讯数据接收
                          MODBUS_MASTER      Modbus主站通讯
                          GENERATE_CRC       CRC校验计算
  位_字节操作指令         UNPACK             位拆分指令
                          EXTRACT            位提取指令
                          PACK               位整合指令
                          PUTBIT             位赋值指令
  信号发生器指令          BLINK              脉冲信号发生器
                          GEN                典型周期信号发生器
  硬件中断定时器指令      HD_TIMER0          硬件中断定时器0
                          HD_TIMER1          硬件中断定时器1
                          HD_TIMER2          硬件中断定时器2
                          HD_TIMER3          硬件中断定时器3
                          HD_TIMER4          硬件中断定时器4
                          HD_TIMER5          硬件中断定时器5
  随机数发生指令          RAND               随机数生成器
  ----------------------- ------------------ ----------------------

（3）指针运算

此版本增加IEC指针运算，包括两方面内容：

-   指针类型与整数类型的加减法运算；

-   指针类型间的减法运算（不能进行指针间的加法运算）。运算结果：指针和整数的加减法得到一个指针；指针间的减法得到的一个整数。以下用CFC程序介绍相关用法；

1. 指针与整数加法运算

-   新建工程

新建工程，添加硬件配置后，在"工程管理树"视图界面中的"程序组织单元"下添加一个CFC程序（CFC_Example），并将该程序块添加至任务配置中进行调用，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image202.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image203.png)
-   增加并关联变量

增加一个"ADD块"元件, 两个输入元件和一个输出元件，使输入元件个关联一个指针类型的变量和一个整型变量，输出元件关联一个指针变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image204.png)
-   编译运行程序，监视计算结果

执行编译下装至控制器中，"Var_pointer1"默认初始值，为"Var_int"输入变量值"100"，点击"运行"按钮，运行计算结果如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image205.png)
### 5 ViGET Turbo软件的编程语言

"ViGET Turbo"软件具有"LD（梯形图）", "ST（结构化文本）"和"CFC（连续功能图）"和"SFC（顺序功能流程图）"等4种编程语言。下面具体讲述各种编程语言的编程窗口使用方法。

#### 5.1 ViGET Turbo软件的梯形图编程

LD是梯形图（Ladder Diagram）的简称，是一种图形化的编程语言。

LD类似于电气回路，它可以构建逻辑开关，也可以构造网络；

LD主要由触点, 线圈, 功能块和连接线等编程元件组成，通过水平线和垂直线连接成平面网状图。

##### 5.1.1 LD编辑器

LD编辑器是一种图形编辑器，通过"工具栏"或"鼠标右键"菜单命令等进行编辑，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image206.png)
在梯形图编程网络中，一般称最左边的垂直线为"能量线"，其状态永远是真（TRUE）。各编程元件以一定的规则互相连接，最终连接到这条能量线上，形成一个个"段"或"网络"，完成特定的逻辑运算；每个节上的线称为母线，在母线可以添加触点, 线圈, 功能块等。

##### 5.1.2 LD元素

-   触点

在LD语言中，每个触点都包含一个"BOOL"类型的变量，触点从左向右进行数据的传递。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image207.png)
：当变量值为"TRUE"时，触点接通，左边的值传递到右边；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image208.png)
：当变量值为"FALSE"时，触点接通，左边的值传递到右边；

-   线圈

在LD语言中，线圈从左向右传递连接的逻辑值，并把值赋给其指定的"BOOL"类型变量。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image209.png)
：当进线处值为"TRUE"时，触点接通，变量值为"TRUE"；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image210.png)
：当进线处值为"FALSE"时，触点接通，变量值为"TRUE"；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image211.png)
：当进线处值为"TRUE"时，触点接通，且变量值恒为"TRUE"，直到后面的指令复位此变量；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image212.png)
：当进线处值为"TRUE"时，触点接通，且变量值恒为"FALSE"，直到后面的指令置位此变量。

-   块元件

块元件包括"功能块", "函数", "程序"这三种类型。详细说明请查阅本手册"第十章, 第一节, 第一小节 程序组织单元的类型"的内容描述。

##### 5.1.3 LD操作说明

LD语言的相关操作在LD语言图形编辑窗口中进行，可提供的元件操作途径有菜单命令, 工具栏以及编辑窗口中的右键菜单，分别如图中所示，相同命令项的执行结果一致，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image213.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image214.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image215.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image216.png)
在LD语言编程区，右键菜单可以根据当前编辑对象的不同自动进行调整，以方便当前对象的编辑。

LD命令功能简介如下所示：

-   程序段：在光标所在位置的后节增加一个程序段，菜单快捷键为\<Ctrl + U\>；

-   串联触点（前）：在当前所选触点的前方添加一个与之串联的触点；

-   串联触点（后）：在当前所选触点的后方添加一个与之串联的触点；

-   并联触点：在当前所选触点的正下方添加一个与之并联的触点；

-   线圈：在当前选中位置网络节点的最右端的位置添加一个线圈；

-   跳转：在当前所选中位置的后方添加一个跳转符号变量；

-   返回：在当前所选中位置的后方添加一个返回符号变量；

-   块元件：在当前所选触点的后方添加一个与之串联的功能块（如果选中的是线圈，则在当前所选线圈的前方添加一个位置串联的功能块）；

-   置反：对所选的触点, 线圈, 功能块的引脚取反；

-   置位/复位：赋予线圈的"S/R"属性。

-   多输入：在"功能块"上添加一个"输入端"。

##### 光标位置

光标位置即指当前的可编辑对象焦点，一般会以鲜明的颜色进行提示，如下说明：

  ---------------- ---------------------------------------------------------------------------------------------------------------------------
  光标位置         图例
文本域上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image217.png)
触点上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image218.png)
功能块上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image219.png)
线圈上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image220.png)
程序段上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image221.png)
程序段的注释上
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image222.png)
  ---------------- ---------------------------------------------------------------------------------------------------------------------------

在LD语言编程区，当添加块元件时，缺省添加的均为"AND"功能块。

##### 移动元素或元素名

选中要移动的部分，按住鼠标左键，此时所有可以移动到的元件前后（线圈只有左侧的移动矩形框）处有亮蓝标识的矩形框标示，将元件拖拽到目标位置区域，该区域显示为亮红色，这时松开左键即完成元件移动，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image223.png)
##### 程序段的操作

"程序段"是ViGET Turbo中的一个重要概念，是LD程序的基本单元，每个LD语言编写的程序组织单元都是由"程序段"组成；节号缺省从"0001"开始，每个程序组织单元中最多能添加999个段。在LD语言编程区的每个节的网络中，横向不超过32行，纵向不超过16列。

-   添加程序段

> 当光标位于节时，通过选择"插入"或者"程序段"菜单命令或相应的右键菜单命令，则在LD编辑区分别对应当前选中的程序段的后面添加一个新程序段。

-   程序段复制和粘贴

> 当光标位于"程序段"时，可以对选中的程序段进行在同一程序组织单元或不同程序组织单元中的复制, 粘贴等操作。

-   选择单个程序段：当光标位于程序段时，该程序段被选中，通过选择菜单栏"编辑"---\>"复制"或右键菜单中的"复制"命令可以拷贝当前选中的程序段。

-   选择多个程序段：当需要选择多个连续的程序段时，先选中第一个，然后按下"Shift"键，鼠标单击最后一个程序段，则在这两个程序段之间的程序段全部选中。注意要继续按住Shift键，在选中的最后一个程序段上单击鼠标右键，选择右键菜单中的"复制"，则所有选中的程序段被复制；或者在程序段选中之后，选择菜单栏"编辑"---\>"复制"命令也可以复制所选的程序段。

-   粘贴：选中目标程序组织单元中的程序段，单击鼠标右键，选择右键菜单中的"粘贴"命令，刚刚复制的节被粘贴在该程序段之前。

```{=html}
<!-- -->
```
-   程序段注释：每个程序段都可以添加注释，在LD编辑窗口中，缺省显示注释文本提示字为"注释"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image224.png)
鼠标单击"注释"右侧，注释可输入区域显示为蓝色矩形框，在其中输入注释内容，单击编辑窗口其他位置，可确认输入完成，如果需要注释分行显示，用"Ctrl+Enter"进行换行，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image225.png)
若定位到此辅助注释，则辅助注释消失，用户可输入真正的注释；若用户选中"修改注释"菜单项，则光标自动定位到程序的注释处。

##### 触点操作

-   插入串联触点

在当前光标位置前串联一个触点，主要步骤如下：

-   插入触点

鼠标左键单击LD插入菜单中的"串联触点后（E）"或串联触点前（F）"命令，或者单击LD工具栏上的插入 快捷按钮，即在"程序行"上出现"串联触点"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image226.png)
-   修改变量名

鼠标左键单击触点变量名（默认文本域为"???"），按需要填写变量名，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image227.png)
-   变量声明

填写完变量名，鼠标左键单击鼠标左键或按键盘"Enter(回车)"键，弹出"变量声明"窗口，"变量声明"对话框中主要有以下几栏，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image228.png)
"类型"栏选择触点的数据类型，如"BOOL"（布尔型或逻辑型），鼠标左键单击"类型"栏下方的下拉框" "，可选择的数据类型均在列表菜单中进行展示，在"基本类型"列表中选择所需的类型，如"BOOL"，再单击窗口右侧"确定"按钮关闭"变量声明"窗口并进行变量声明，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image229.png)
"pq1"点的信息行从左到右依次为"变量名", "变量说明", "变量类型", "初始值", "掉电保护", "可强制属性"以及"是否上传HMI"等，如下图所示""

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image230.png)
插入串联"触点"的位置有以下4种情况：

若光标位于程序段上，且该节对应的程序行无触点，则新触点插入到程序行首，如下图的触点"pq1"所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image231.png)
若光标位于程序段上，使用插入菜单项的"串联触点前（F）"命令或LD工具栏上的 ，则新触点依次插入到前一个触点之前，如下图的触点"pq2"所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image232.png)
若光标位于程序行的触点"pq1"上，则新触点根据右键菜单选项是"串联触点后（E）"或"串联触点前（F）"，依次对应该触点前或后位置添加一个触点，分别对应触点"pq3", 触点"pq4"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image233.png)
-   插入并联触点

在当前光标位置下并联插入一个触点，主要步骤如下：

鼠标左键单击LD插入菜单中的"并联触点（P）"命令，或者单击LD工具栏上的插入 快捷按钮，即在"程序段"上出现"并联触点"，鼠标左键单击触点变量名(默认文本域为"???")，按需要填写变量名, 变量类型和注释等，操作方法与上述插入串联"触点"相同，不再赘述，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image234.png)
插入并联"触点"的位置有以下4种情况：

若光标位于节上，且程序行无触点，需要先行放置"串联触点"后才可以添加"并联触点"形成并联结构。若光标位于触点（如"K1"），则新触点插入该触点的下面，命名为"K2"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image235.png)
若需要在已并联的触点下增加一个新的并联触点，则选中该触点后点击 按钮，将新的并联触点置于上一个选中的并联触点之下，选中"K1"触点，新添加的触点为"K3"；选中"K2"触点，新添加的触点为"K4"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image236.png)
若需要在已串联的两触点下增加一个新的并联触点，则可按住\<Shift\>键依次选中两串联触点后，点击 按钮，将并联触点置于两串联触点之下，选中串联触点"K1"和"K5"，新添加的触点为"K6"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image237.png)
##### 线圈操作

-   添加线圈

在光标所在的节上添加一个输出线圈，主要步骤如下：

-   插入线圈

鼠标左键单击LD编程菜单中的"线圈（L）"，立即在"程序行"尾部上出现"线圈"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image238.png)
-   修改变量名

鼠标左键单击线圈变量名(默认为"???")，按需要填写变量名, 变量类型和变量说明等，操作方法与上述插入串联"触点"相同，不再重复。同一程序网络内线圈只能是并联的，从左向右传递逻辑值，并且把值保存到对应合适的逻辑变量中，可以预置状态ON（对应逻辑变量TRUE值）或者OFF（对应逻辑变量FALSE值）。插入"线圈"的位置有以下2种情况：

若光标位于程序段上，且程序行上已经添加触点，但是程序行无线圈，则新线圈插入程序行尾端上，如下图所示的线圈"D2"：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image239.png)
若光标位于线圈，如"D2"，则新线圈插入原线圈的下面，如图 - 198所示的线圈"D3"：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image240.png)
##### "置反"操作

对"触点", "线圈"或者"功能块"的引脚取非。例如，光标位于触点或线圈上，鼠标左键单击工具栏的置反按钮 ，或者使用右键菜单项内的"置反"选项，均可以实现元件的取反操作。例如，下图中，对触点"D1"取反，当"D1"="FALSE"时，"D2"="TRUE"；否则，当"D1"="TRUE"时，"D2"="FALSE"；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image241.png)
例如，下图中，对线圈"D2"取反，当"D1"="FALSE"时，"D2"="TRUE"；否则，当"D1"="TRUE"时，"D2"="FALSE"。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image242.png)
-   "置位/复位"操作

快捷按钮：无 快捷键：无

线圈可以定义成置位或者复位状态。置位（S）的含义：当运算条件满足，将线圈变量置为"TRUE"，该置位线圈将一直保持为"TRUE"，即使运算条件不满足也保持为"TRUE"，直到该变量被重新复位才变为"FALSE"。例如，下图中，当"S1"="TRUE"且"S2"="FALSE"时，则使"C1"="TRUE"；即使"S1"或"S2"改变状态，"C1"仍然保持为"TRUE"（真）；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image243.png)
直到下图中，"S3"="FALSE"且"S4"="TRUE"时，才能将"C1"复位，即使"C1"="FALSE"（假）。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image244.png)
复位（R） 的含义：当运算条件满足，将线圈变量置为"FALSE"，该复位线圈将一直保持为"FALSE"，即使运算条件不满足也保持为"FALSE"，直到该变量被重新置位才变为"TRUE"。例如，下图中，当"S5"="TRUE"且"S6"="FALSE"时，则使"C2"="FALSE"；即使"S5"或"S6"改变状态，"C2"仍然保持为"FALSE"（假）；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image245.png)
直到下图中，"S7"="FALSE"且"S8"="TRUE"时，才能将"C2"置位，即使"C2"= "TRUE"（真）。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image246.png)
主要步骤：

光标位于线圈上，鼠标右键单击，在弹出的菜单栏选中点击"置位/复位（R）"，实现对线圈的"置位/复位"操作。例如，上图中对线圈"C2"复位（R），或图 - 204中对线圈"C2"置位（S）。在运算过程中，也可以通过其他中间变量赋值等方式改变被置位或复位线圈的变量的值。

##### "块元件"操作

"块元件"包括"操作符", "函数", "功能块"和"程序"等多种不同格式。本身包含"BOOL"类型的使能端"EN"和"ENO"，且"EN"和"ENO"处于相同状态。如果块处于隐藏"EN"和"ENO"端状态，则"EN"和"ENO"状态为"TRUE"；否则视输入端状态而定。

"块元件"中包含的诸如"定时器", "计数器", "数学运算"等一些的功能块，一部分需要进行提前在软件调用的"库文件"中进行定义。功能块调用

在使用功能块调用这些指令之前，需要通过"库管理器"添加相应的功能块。或直接添加缺省的块元件"AND"之后，修改"AND"为想要添加的功能块类型名称。参考上面的使能运算符调用步骤，下面对"AND"块添加多输入引脚，步骤如下：

-   添加"多输入"触点

对"AND"块添加多输入，选中"AND"，单击鼠标右键，选择右键菜单中的"高级"---\>"多输入"选项，则该命令每次执行一次，"AND"块元件增加一个输入端子和输入元件，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image247.png)
-   定义"AND"运算块的端子

选中"AND"的一个输入端子，输入变量名为"V1"，输入完成单击空白处或按键盘"Enter（回车）"键，弹出"声明变量"对话框，在填出的"变量声明"对话框中完成该变量定义，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image248.png)
同理，依次声明输入变量"V2", "V3"，输出变量"OUT"，类型均为"BOOL"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image249.png)
程序组织单元添加到母线上时，会自动添加使能输入端子，连接母线和程序组织单元，使能端为"BOOL"型。可以通过选择"使能"命令去掉使能端子，去掉之后如果要添加其他类型的功能块，请务必保证母线连接的"块元件"的"输入", "输出"端子均为"BOOL"类型。输入输出引脚隐藏

当功能块在添加到"LD"的网络节点中时，根据用户的需求，将默认自动隐藏"EN"引脚或者"ENO"引脚。用户也可以自己设置引脚的隐藏显示。默认添加的块为"ADD"，"ENO"端初始时为不隐藏，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image250.png)
使用方法：

当"功能块", "函数功能块"或"程序"输入引脚个数大于1个时，用户可以自行设定"EN"引脚的显示和隐藏，当输出引脚个数大于1个时，用户可以自行设定"ENO"引脚的显示和隐藏。鼠标右键选中块，点击选择弹出菜单选项中"高级"下的"使能（E）"选项，进行对于引脚的（显示/隐藏）操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image251.png)
当隐藏"ENO"端时，功能块的计算结果将赋值给第一个输出引脚（母线）。隐藏"ENO"端后，如果第一个输出引脚要求的是"BOOL"类型，则运算正常，否则编译报错；

当隐藏"EN"端时，将会将母线的值赋值类第一个输入引脚，如果功能块的第一个输入引脚要求的是"BOOL"类型，则正常运算，否则编译报错。默认隐藏引脚的功能块名称列表如下所示：

+---------------------------------------------+--------------------------------------------------------------------------------+
| 默认隐藏输出使能端，保留输入使能端          | 默认隐藏输入和输出使能端                                                       |
+---------------------------------------------+--------------------------------------------------------------------------------+
| 基本指令：                                  | 触发器指令：F_TRIG（下降沿检测触发器）                                         |
|                                             |                                                                                |
| 逻辑运算指令：                              | R_TRIG（上升沿检测触发器）                                                     |
|                                             |                                                                                |
| AND（与）, OR（或）, XOR（异或）, NOT（非） |                                                                                |
|                                             |                                                                                |
| 比较运算指令：                              |                                                                                |
|                                             |                                                                                |
| GT（大于）, LT（小于）, GE（大于等于）, |                                                                                |
|                                             |                                                                                |
| LE（小于等于）, EQ（等于）, NE（不等于）    |                                                                                |
+---------------------------------------------+--------------------------------------------------------------------------------+
| 模拟量处理指令中的滞后指令：                | 定时器指令：TP（普通定时器）                                                   |
|                                             |                                                                                |
| HYSTERESIS（滞后）                          | TON（通电延时定时器）                                                          |
|                                             |                                                                                |
|                                             | TOF（断电延时定时器）                                                          |
|                                             |                                                                                |
|                                             | TONR（保持型通电延时定时器）                                                   |
+---------------------------------------------+--------------------------------------------------------------------------------+
| 数据块传送指令：MOVE_BLOCK（块传送）        | 计数器指令：CTD（递减计数器）                                                  |
|                                             |                                                                                |
|                                             | CTU（递增计数器）                                                              |
|                                             |                                                                                |
|                                             | CTUD（递增递减计数器）                                                         |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 控制器指令：PID（比例积分微分控制器）                                          |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 设置外部快速中断指令：SET_INTERRUPT_DI                                         |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 设置实时时钟指令：SET_RTC (设置实时时钟)                                       |
|                                             |                                                                                |
|                                             | GET_RTC (读取实时时钟)                                                         |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 通讯指令：COMM_SEND(自由协议通讯数据发送) COMM_RECEIVE（自由协议通讯数据接收） |
|                                             |                                                                                |
|                                             | MODBUS_MASTER（MODBUS RTU主站通讯）                                            |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 信号发生器指令：BLINK（脉冲信号发生器）                                        |
+---------------------------------------------+--------------------------------------------------------------------------------+
|                                             | 硬件中断定时器指令: HD_TIMER                                                   |
+---------------------------------------------+--------------------------------------------------------------------------------+

##### 注释

为了增加程序的可读性，需要给"程序", "程序段"添加注释，还可以输入跳转标签，指定程序行的跳转方向。注释具体分类如下：

-   程序注释

对程序组织单元进行程序注释，

输入当前程序组织单元的执行说明等内容，"说明当前程序组织单元"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image252.png)
-   程序段注释

在程序区缺省显示该行注释文本为"注释"，单击注释后面显示为蓝色矩形框的注释区，在其中输入注释内容，单击编辑窗口其他位置，可确认输入完成，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image253.png)


-   跳转标签

特别地，每个程序段都有一个标号位置，位于每节的首行，缺省为空。鼠标直接单击该节的首行位置，即显示为亮蓝色的矩形输入框，能且只能输入跳转标签，注意标签名称要一致，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image254.png)
-   跳转和返回

跳转和返回都是对程序执行顺序的改变，在正常情况下，"CPU"模块将根据主程序中节的顺序进行执行。跳转

当条件满足后，则跳转至指定标号的相应节。当光标位于节，选择鼠标右键菜单中的"跳转"命令，或者在"工具栏"菜单中选择"跳转"命令，均可插入跳转指令，如图 - 213所示：

插入跳转后，需要输入跳转标号（缺省为"???"），跳转标号用于识别跳转目的地，如图所示， 则跳转条件满足后，直接跳转至第"0002"行程序段中，不再执行下一行网络段的程序。每个网络都有一个标号，位于每个网络的首行，缺省为空。鼠标直接单击该节的首行位置，即显示为亮蓝色的矩形输入框，能且只能输入跳转标签。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image255.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image256.png)
在光标的标记位置处，插入"跳转（J）"的主要步骤如下：

光标位于节时，选择鼠标右键菜单中的"跳转"命令，或者在"工具栏"菜单中选择"跳转"命令，均可以在程序行尾端插入跳转标记，缺省为"???"，修改跳转标签为"Label"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image257.png)
如果程序行尾部已经有输出线圈，则跳转标记并联到线圈上，修改跳转标签为"Label"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image258.png)
鼠标单击要修改名称的跳转标号，直接输入新的标号即完成修改，例如"Label2"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image259.png)
返回

当调用程序组织单元时，可以利用"返回"元件，当条件满足后，被调用的程序组织单元不再继续执行，而返回调用的程序组织单元中。光标位于节，选择鼠标右键菜单中的"返回"命令，或者在"工具栏"菜单中选择"返回"命令，均可插入"返回"元件，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image260.png)
在光标的标记位置处，插入"返回（R）"的主要步骤如下：

光标位于节上，选择"返回"命令，在当前程序行的尾部添加一返回符，默认为"Return"，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image261.png)
如果程序行尾部已经有一线圈，则"返回"符并联到线圈的下部，如图 - 220所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image262.png)
##### 子任务调用

ViGET Turbo软件支持主程序调用，即当用户不另行配置任务时，系统仅支持唯一的主程序"MAIN"，其他程序的运行可以在主程序中进行调用。当程序比较复杂时，往往需要建立许多程序，也可以建立不同的任务，调用不同的程序或相互调用。建立完子程序后，在主程序中，依照程序调用程序的方式对子程序进行调用，具体调用方式详请参见本手册"第十章, 第五节, 第一小节, 第一部分 程序组织单元调用"中的内容描述。主程序调用子程序的操作方法是（以主程序为"ST"语言为例）：

在"MAIN"程序区内，添加要调用的子程序名称或直接拖拽进编程区域即可；

当主程序和子程序之间有变量传递时，需要定义一些全局变量；关于变量的解释说明，请参见"变量" 。

##### 5.1.4 LD编程举例

LD示例说明

以电动机的"星形/三角形"换接起动控制为例说明LD编程：

如果电动机直接起动时所引起的线路电压降较大，必须采用降压起动，就是在起动时降低加在电动机定子绕组上的电压，以减小起动电流，鼠笼式三相异步电动机的降压起动通常可以采用"星形/三角形"换接起动的方法，三相异步电动机"星形/三角形"换接起动的主电路如图所示。如果电动机在工作时其定子绕组是连接成三角形的，那么在起动时可以把它连接成星形，等到转速接近额定值时再换接成三角形。这样，在起动时就把定子每相绕组上的电压降到正常工作电压的 ，降压起动时的电流为直接起动时的 ，由于转矩和电压的平方成正比，所以起动转矩也减小到直接起动时的 ，因此，这种方法只适合于空载或轻载时起动，如下图所示：

LD程序编写

\(1\) 三相异步电动机"星形/三角形"换接起动控制系统至少需要2个开关量输入信号和3个开关量输出信号，系统的I/O点分配如表所示：

  ---------------- ---------- --------- ------------------------------
  信号类型         物理元件   PLC地址   说明
  开关量输入信号   SB1        %IX0.0    起动按钮，常开触点
                   SB2        %IX0.1    停止按钮，常开触点
  开关量输出信号   KM1        %QX0.0    电源连接交流接触器的吸引线圈
                   KM2        %QX0.1    三角形连接交流接触器吸引线圈
                   KM3        %QX0.2    星形连接交流接触器吸引线圈
  ---------------- ---------- --------- ------------------------------

\(2\) 三相异步电动机"星形/三角形"换接起动PLC控制系统的程序流程图，如下图所示：

\(3\) PLC程序变量声明如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image265.png)
\(4\) PLC程序梯形图如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image266.png)
下面对控制过程进行分析：

电动机起动时，按下起动按钮"SB1"，其常开触点"SB1"闭合。由于其后的停止按钮"SB2"使用常闭触点，则辅助继电器"M1"的吸引线圈被接通，且其常开触点闭合，从而实现对起动按钮"SB1"的自锁。当辅助继电器"M1"的常开触点闭合后，由于其后的定时器输出"TON1.Q"使用常闭触点，则电源连接交流接触器"KM1"和星形连接交流接触器"KM1"的吸引线圈被同时接通，电动机进行星形连接降压起动。同时，由于辅助继电器"M1"的常开触点闭合，接通了定时器"TON1"，则定时器"TON1"开始计时。延时"20s"后，定时器输出"TON1.Q"为真，使得"TON1.Q"的常闭触点断开，从而同时断开了电源连接交流接触器"KM1"和星形连接交流接触器"KM3"的吸引线圈，则星形连接降压起动结束。此时，定时器输出"TON1.Q"为真接通了定时器"TON2"，则定时器"TON2"开始计时。延时"10s"后，定时器输出"TON2.Q"为真，使得"TON2.Q"的常开触点闭合，则电源连接交流接触器"KM1"和三角形连接交流接触器"KM2"的吸引线圈被同时接通，电动机换接为三角形连接。随后电动机正常运行。如果需要停止电动机的运行，可以按下停止按钮"SB2"，则其常闭触点断开，辅助继电器"M1"的吸引线圈断开，电源连接交流接触器"KM1"的吸引线圈断开，电动机停止运行。在程序中使用定时器"TON2"的目的，是为了避免星形连接交流接触器"KM3"和三角形连接交流接触器"KM2"被同时接通，这样会导致电源短路。在星形连接和三角形连接的换接期间，电动机处于断电状态，电动机转子系统的惯性可以维持其继续运转。定时器"TON1"和定时器"TON2"的延时时间可以根据需要自行设定。

#### 5.2 ViGET Turbo软件的结构化文本编程

ST是结构化文本（Structured Text）的简称，是一种文本化的编程语言，ST由一系列语句组成，类似于高级语言。

##### 5.2.1 ST编辑器

ST编辑器是一种文本编辑器，具有常见Windows文本编辑器的功能，通过菜单栏，或鼠标右键编辑，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image267.png)
ST语言的工具栏除基本的按钮外，还提供"IF"和"FOR"按钮选项，在编辑区光标处点击这两个按钮，则可实现模板语句的调用，方便用户进行编程，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image268.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image269.png)
##### 5.2.2 ST操作符

常见ST操作符及其执行的操作如表所示：

  -------------------- ------------
  操作符               执行的操作
  （表达式）           括号
  函数名（参数列表）   调用函数
  EXPT                 指数运算
  \- , NOT            取反
  \*                   乘
  /                    除
  MOD                  取余数
  \+                   加
  \-                   减
  \<, \>, \<=, \>=     比较运算
  =                    等于
  \<\>                 不等于
  AND                  与
  XOR                  异或
  OR                   或
  -------------------- ------------

##### 5.2.3 ST语句

常见ST语句的指令类型及其例子，如表所示：

+------------------------------+----------------------------------------+
| 指令类型                     | 例子                                   |
+------------------------------+----------------------------------------+
| 赋值语句                     | A := B; CV := CV + 1; C := SIN(X);     |
+------------------------------+----------------------------------------+
| 调用功能块和引用功能块的输出 | CMD_TMR();                             |
|                              |                                        |
|                              | CMD_TMR.IN := VAR1;                    |
|                              |                                        |
|                              | CMD_TMR.PT := T\#3S;                   |
|                              |                                        |
|                              | A := CMD_TMR.Q                         |
+------------------------------+----------------------------------------+
| 返回                         | RETURN;                                |
+------------------------------+----------------------------------------+
| IF语句                       | D := B\*B;                             |
|                              |                                        |
|                              | IF D \< 0.0 THEN                       |
|                              |                                        |
|                              | C := A;                                |
|                              |                                        |
|                              | ELSIF                                  |
|                              |                                        |
|                              | D = 0.0 THNE                           |
|                              |                                        |
|                              | C := B;                                |
|                              |                                        |
|                              | ELSE                                   |
|                              |                                        |
|                              | C := D;                                |
|                              |                                        |
|                              | END_IF;                                |
+------------------------------+----------------------------------------+
| CASE语句                     | CASE INT1 OF                           |
|                              |                                        |
|                              | 1: BOOL1 := TRUE;                      |
|                              |                                        |
|                              | 2: BOOL2 := TRUE;                      |
|                              |                                        |
|                              | ELSE                                   |
|                              |                                        |
|                              | BOOL1 := FALSE;                        |
|                              |                                        |
|                              | BOOL2 := FALSE;                        |
|                              |                                        |
|                              | END_CASE;                              |
+------------------------------+----------------------------------------+
| FOR语句                      | J:=101;                                |
|                              |                                        |
|                              | FOR I:=1 TO 100 BY 2 DO                |
|                              |                                        |
|                              | IF ARR\[I\] = 70 THEN                  |
|                              |                                        |
|                              | > J:=I;\                               |
|                              | > EXIT;                                |
|                              |                                        |
|                              | END_IF;                                |
|                              |                                        |
|                              | END_FOR;                               |
+------------------------------+----------------------------------------+
| WHILE语句                    | J:=1;                                  |
|                              |                                        |
|                              | WHILE J\<= 100 AND ARR\[J\] \<\> 70 DO |
|                              |                                        |
|                              | J:=J+2;                                |
|                              |                                        |
|                              | END_WHILE;                             |
+------------------------------+----------------------------------------+
| REPEAT语句                   | REPEAT                                 |
|                              |                                        |
|                              | J:=J+2;                                |
|                              |                                        |
|                              | UNTIL J= 101 OR ARR\[J\] = 70          |
|                              |                                        |
|                              | END_REPEAT;                            |
+------------------------------+----------------------------------------+
| 退出                         | EXIT;                                  |
+------------------------------+----------------------------------------+
| 空语句                       | ；                                     |
+------------------------------+----------------------------------------+

##### 5.2.4 ST编程举例

##### ST示例说明

以除数为零检查和除法计算为例说明ST编程：

已知两个整数，计算二者相除时的商和余数。如果除数不为零，则除数为零检查标志显示为"FALSE"，且输出商和余数的计算值；如果除数为零，则除数为零检查标志显示为"TRUE"，且将商和余数均赋值为"0"并输出。

##### ST程序编写

\(1\) 除数为零检查的ST功能块"ST_Example"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image270.png)
\(2\) ST功能块"ST_Example"的输入变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image271.png)
\(3\) ST功能块"ST_Example"的输出变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image272.png)
\(4\) ST功能块"ST_Example"的程序主体，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image273.png)
调用ST功能块"Division"进行除数为零检查和除法计算的"LD主程序"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image274.png)
"LD主程序"的运行结果如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image275.png)
#### 5.3 ViGET Turbo软件的连续功能图编程

CFC是连续功能图（Continuous Function Chart)的简称。是一种可视化图形编程语言，具有操作方便, 显示直观的特点，适合用于连续过程控制的组态。

##### 5.3.1 CFC编辑器

CFC编辑器是一种图形编辑器，可通过"工具栏"，或"鼠标右键"菜单命令进行编辑，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image276.png)
##### 5.3.2 CFC元件

##### 输入元件

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image277.png)
如上图所示，输入元件只有一个输出引脚，只能作为输入；可以为输入元件声明变量，在线时进行赋值。

##### 输出元件

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image278.png)
如上图所示，输出元件只有一个输入引脚，用来接收其他元件输出引脚的数据。输出元件关联一个执行序号，用来标示执行顺序，可以为输出元件声明变量，在线时获取, 监视实时值。输出元件右侧的序号 ，初始添加时表示添加顺序，之后可进行按数据流排序。

##### 置位, 复位元件

输出元件通过置位复位命令可以转换为置位元件或者复位元件，置位复位元件可以关联的变量类型为："BOOL"。

\(1\) 置位元件如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image279.png)
\(2\) 复位元件如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image280.png)
##### 块元件

块包括"操作符", "函数", "功能块"和"程序"，本身包含"BOOL"类型的使能端"EN"和"ENO"，且"EN"和"ENO"处于相同状态。如果块处于隐藏"EN"和"ENO"端状态，则"EN"和"ENO"状态为"TRUE"；否则视输入状态而定。块元件根据其功能可分为以下几种类型：

\(1\) 操作符

库中定义并提供给用户使用的块，主要完成算数运算, 赋值运算, 逻辑运算, 移位, 选择, 比较, 数据类型转换, 初等数学运算等等功能，操作符块基本是一些常用功能，直接提供给用户用来组态复杂程序逻辑。一个位运算操作符块如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image281.png)
\(2\) 函数

完成一定功能的函数，以块的形式参与"CFC"组态（供"CFC"用户调用），函数块可以是库提供也可以是用户用IEC编程语言自定义的。函数存在若干输入变量和唯一返回值，一个典型函数块"FUNC"如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image282.png)
\(3\) 功能块

完成一定功能，以块的形式参与"CFC"组态（供"CFC"用户调用）。功能块可以是标准库提供也可以是用户用IEC编程语言自定义的。功能块存在若干输入和若干输出，一个典型功能块FB如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image283.png)
\(4\) 程序

程序块是完成一定功能的独立单元，以块的形式参与"CFC"组态（供"CFC"用户调用），能够直接被程序调用。程序块存在一个输入和一个使能输出，一个典型程序块"PRG1"如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image284.png)
##### 标号元件

该元件的功能是标示程序的执行位置信息，是跳转指令跳转的目的地，标号指令不存在任何输入和输出引脚。

"CFC"中标号指令如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image285.png)
##### 跳转元件

该元件相当于C语言中的"goto"指令，实现程序的转移执行，当执行该指令时跳转到该指令引用的标号处。跳转指令存在唯一的"BOOL"值输入引脚，"CFC"中跳转指令如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image286.png)
##### 返回元件

该元件相当于C语言中的"RETURN"指令，执行该指令后当前程序组织单元直接返回到调用该程序组织单元程序处。返回指令存在唯一输入引脚，输入值为"BOOL"类型，"CFC"中跳转指令如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image287.png)
##### 注释元件

注释元件不参与程序的执行，其作用就是在"CFC"程序界面插入表示说明的文本信息，相当于其他语言中的注释信息，该指令不存在任何输入输出信息。

"CFC"中跳转指令如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image288.png)
##### 5.3.3 CFC操作说明

"CFC"语言的相关操作在图形编辑窗口中进行，可提供的元件操作途径有工具栏以及编辑窗口中的右键菜单命令，如图中所示，相同命令项的执行结果一致：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image289.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image290.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image291.png)
##### 选中元件与显示元件

选中元件：

选中元件分为两种情况，单选和多选。单选是鼠标左键单击元件区域来实现选择单个元件的，鼠标左键不需要与键盘相配合。多选分为两种方式：

按住键盘"CTRL"键的同时使用鼠标左键单击要选中元件；

按住鼠标左键拖动出一个矩形区域进行圈选，需要注意不能多选引脚。显示元件：

元件或引脚被选中后，元件框背景色改变，高亮显示，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image292.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image293.png)
##### 插入元件

插入"CFC"组态的基本元件，包括"输入元件", "输出元件", "块元件", "标号元件", "跳转元件", "返回原件"和"注释元件"。插入的方法是：使用"工具栏"或"编辑区右键弹出菜单"，选择所需元件，在指定位置完成插入。插入指令完成后的结果如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image294.png)
"输入元件", "输出元件", "跳转元件"和"标签元件"的文本用"？？？"进行元件的初始状态表示。可以修改文本关联变量名：双击文本区域，输入已增加的变量名，或者在弹出对话框中设置属性，完成关联。

##### 删除元件

该命令用于删除一个或多个输入元件。选中待删除的输入元件，选择右键"删除"或按下键盘"Delete"按钮进行删除，元件之间有连线相连，则根据元件类型执行相应命令。

\(1\) 删除输入元件：执行命令后，选中元件被删除，如果原来该输入元件有连线存在则连线一同被删除。

\(2\) 删除输出元件：执行命令后，选中元件被删除，如果原来该输出元件有连线存在则连线一同被删除。

\(3\) 删除块元件：执行命令后，选中元件被删除，删除块元件时其与其他元件的所有连线一同被删除。

\(4\) 删除标号元件：执行删除标号指令命令后选中元件被删除。标号元件没有任何输入输出引脚，删除不会伴随连线的删除。

\(5\) 删除跳转元件：执行删除跳转指令命令后选中元件被删除。跳转元件如果存在连线则会伴随连线的删除。

\(6\) 删除返回元件：用户选中返回指令，执行删除命令后选中返回指令被删除。返回元件如果存在连线则删除会伴随连线被删除。

\(7\) 删除注释元件：执行删除命令后选中注释元件被删除。注释元件没有任何输入输出引脚，删除不会伴随连线的删除。

##### 增加连线

"CFC"组态是通过连线使各个元件联系形成整体的"功能块", "函数"或"程序"。增加连线是通过一条折线将元件的输出引脚连接到元件的输入引脚，通过两个引脚的连接把元件联系起来。使用方法：

用户用鼠标左键选中元件的输入或者输出引脚，按下鼠标左键不放，同时拖动鼠标光标到元件的输出或者输入引脚后放开鼠标，如果连接合法则增加一条连线；如果鼠标拖动开始和结束的两个引脚是输入端和输出端对，则连线合法否则连线非法。此外，同时提供自动增加连线功能，即：用户通过拖动或者新增加元件时，如果使任意两个元件的输入输出端紧密相接，则自动增加两个引脚间连线；如果原来输入端引脚存在连线，则删除原来的连线。以下内容具体说明增加连线操作：

\(1\) 待连线的元件

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image295.png)
\(2\) 增加合法连线

选中文本为"A"的输入元件的输出端后，按住鼠标左键拖动到文本为"E"的输出元件的输入引脚处放开鼠标，则在两个元件间增加了一条连线。如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image296.png)
一个元件的输出引脚可以连接若干输入引脚。如下图所示程序，文本为"A"的元件的输出引脚再引出一条连线到文本为"ENO_VAR"的元件的输入引脚，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image297.png)
同一个元件的输入输出引脚可以连接，构成反馈连接，也可以构成间接反馈。如下图所示操作符块的反馈连接：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image298.png)
(3) 增加非法连线

选中文本为"A"的输入元件的输出端后，按住鼠标左键拖动到文本为"B"的输入元件的输出引脚处，且不放开鼠标，则在两个元件间增加了一条连线；松开鼠标之后，连线消失，添加连线失败。程序实例如下，1图所示为不松开鼠标时，连线存在；2图所示为松开鼠标之后，连线消失：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image299.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image300.png)
##### 删除连线

若要删除连线，可以首先选中引脚，然后执行鼠标右键菜单"删除"选项命令或可以通过键盘"Delete"按键进行选择确认，连线即可被删除。如图 - 259所示源程序，选中"AND"操作功能块的输出引脚：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image301.png)
执行"删除"命令后，程序如图 - 260所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image301.png)
如果选中元件的输出引脚，执行"删除"命令，则将会删除该输出引脚引出的所有连线。如所示，选中文本为"A"的输入元件的输出引脚：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image302.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image303.png)
如下图所示，如果选中如下图所示的输入引脚：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image304.png)
执行"删除"命令后，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image305.png)
##### 增加, 删除块元件输入端

块元件的操作符类型中有一部分可以增加和减少输入端。这些操作符块元件是指：选择的多选一指令, 算术运算指令和逻辑运算指令等等。

\(1\) 增加输入端

如图 - 265所示的"CFC"程序，选中操作符块"AND"：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image306.png)
执行增加输入端命令后，如图 - 266所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image307.png)
\(2\) 删除输入端

对于可以增加输入端的元件，选中待删除的输入端，执行删除命令，如果该输入端存在连线，则连同连线一起删除；如果该输入端不存在连线，则只删除输入端。如果可以删除输入端元件的输入端个数为默认数，则不能删除选中输入端。

\(3\) 显示块元件使能端

每个块元件都存在一对使能输入输出端，如果使能端处于隐藏状态，则可以通过命令使之显示。如图所示块操作符，选中该元件：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image308.png)
然后执行命令："鼠标右键菜单项"---\>"高级"---\>"使能（E）"。显示使能端命令后，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image309.png)
在显示使能端状态下，执行相同命令操作，则可隐藏使能端。

"CFC"程序默认情况下隐藏块元件使能端。

##### 修改块元件类型

用户鼠标左键双击块元件类型的文本区域，弹出编辑框，可以输入新的块元件类型，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image310.png)
单击回车键确认，或者单击编辑框外的空白区域时，输入完毕。如果输入是一个正确的块类型名则被选中块被替换为新输入类型的块；否则，块类型文本还原为被修改前值。

##### 修改元件文本

每一个"CFC"元件文本都占据一定区域，鼠标左键双击文本区域就会弹出编辑元件文本的编辑框，通过编辑框用户可以修改元件的文本。举例，如图 - 270所示的"CFC"元件，现在要修改功能块文本"ST_EXAMPLE1"，鼠标左键双击功能块文本"ST_EXAMPLE1"，在原来文本处弹出编辑框如下图所示，用户即可在编辑框内输入新的文本：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image311.png)
##### 修改功能块属性

调用功能块后，可以选中功能块实例，双击其矩形区域，弹出功能块属性对话框，通过功能块属性对话框，可以修改该功能块实例变量的属性和显示隐藏功能块输入输出端。如下所示为程序中调用"ST_EXAMPLE"功能块，双击功能块实例"ST_EXAMPLE"，弹出修改属性对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image312.png)
##### 输出元件的置位/复位

"CFC"输出元件具有置位复位功能；被置位的输出元件可被复位，复位的输出元件能被还原。选中输出元件，可通过"工具栏"按钮, ", "鼠标右键"菜单等方式选择"置位/复位"命令，将输出元件转变为置位元件或者复位元件。

\(1\) 选中普通输出元件，执行"置位/复位"命令后，普通输出元件转变为置位元件，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image313.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image314.png)
\(2\) 选中置位元件，执行"置位/复位"命令后，置位元件转变为复位元件，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image315.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image316.png)
\(3\) 选中复位元件，执行"置位/复位"命令后，复位元件转变为普通输出元件，如图 - 276和图 - 277所示

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image317.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image318.png)
##### 引脚的取反和还原

选中引脚，执行"置反"命令，则被选中的引脚被置反；再次选中被取反的引脚，执行"置反"命令后，选中的引脚被还原。举例，选中文本为"Input"的元件的输出引脚，引脚显示为绿色，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image319.png)
执行"置反"命令后，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image320.png)
再次对此引脚执行"置反"命令后，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image321.png)
##### 移动元件

"CFC"中可在编辑区自由拖动元件。选中元件，点击鼠标左键不放开进行拖动即可实现元件的移动操作，如果选项中开启默认"碰撞检测"，即移动到的新位置已存在元件，则移动失败，恢复到移动前状态。举例，如下图所示选中文本为"C"的元件。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image322.png)
鼠标左键点击选中文本为"C"的元件，拖动到一个新的位置，实现了元件的移动。如图 - 282所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image323.png)
##### 剪切, 复制和粘贴

操作方法：

复制：选中要复制的元件，执行复制命令或键盘指令"Ctrl+C"，即可把选中元件数据放到剪贴板上。如果选择多个元件，并且元件间存在连线，则保持原来连线。剪切：选中要剪切的元件，执行剪切命令即可把选中元件数据放到剪贴板上，同时选中的元件被删除。粘贴：将已复制或剪切在剪贴板上元件数据以元件形式添加到"CFC"编辑界面中。

##### 撤销和恢复

"撤消"是取消上一次可以撤消恢复命令的执行，撤消一次程序状态恢复到上一次可以撤消恢复命令执行前。所有"CFC"程序组态操作命令分为两类：不可以撤消恢复操作和可以撤消恢复操作。其中这里不包括对程序组织单元本身的操作比如程序组织单元重命名, 禁止调用和允许调用等等。不可以撤消恢复命令包括："选中元件", "选中输入端", "选中输出端", "复制元件", "查找"等。

##### 调整元件执行顺序

"CFC"元件除了"输入元件"和"注释"以外都存在一个标示程序执行顺序的数字，显示在元件的右上角。

"CFC"程序是按照各个元件的执行序号，从"0"号开始，依次完成赋值, 计算, 跳转, 返回等程序流程。执行顺序编号默认是按照元件输入顺序排序的，元件执行序号在组态过程中始终保持从小到大并按自然数连续排列，可以根据需要对执行顺序进行调整。如图所示，与元件执行顺序相关命令包括：按数据流排序, 前移一位, 后移一位等等。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image324.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image325.png)
\(1\) 前移一位

选中带有执行顺序的元件，执行该命令，选中元件与执行编号在其前面一位的元件进行执行编号交换；选中最小编号的元件执行该命令后执行顺序保持不变。

\(2\) 后移一位

选中带有执行顺序的元件，执行该命令，选中元件与执行编号在其前后一位的元件进行执行编号交换；选中最大编号的元件执行该命令后执行顺序保持不变。

\(3\) 移至首

将选中元件编号设置为"0"，原元件执行编号前面的带执行编号元件的编号分别减"1"；选中元件编号为"0"则执行该命令后无影响。

\(4\) 移至尾

将选中元件编号设置为现有编号范围中的最大值，原来元件执行编号后面的带执行编号元件的编号分别加"1"；选中元件编号为最大则执行该命令后无影响。

\(5\) 按数据流排序

按数据流排序原则：以输入为基础，执行编号按照逆波兰式顺序排序。举例：如图 - 285所示，按照数据流排序的"CFC"程序。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image326.png)
##### 5.3.4 CFC编程举例

##### CFC示例说明

以信号灯顺序点亮控制为例，来说明"CFC"编程。共有"3"个信号灯，要求每间隔"1"秒点亮一个信号灯。当信号灯开关闭合后，这"3"个信号灯依次点亮，最后一个信号灯点亮"1"秒后，这"3"个信号灯同时全部熄灭，然后重复上述过程，直到信号灯开关断开为止。

##### CFC程序编写

\(1\) 信号灯顺序点亮控制的"CFC"功能块"Light"如图6所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image327.png)
\(2\) "CFC"功能块"Light"的输入变量，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image328.png)
\(3\) "CFC"功能块的"Light"的输出变量，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image329.png)
\(4\) "CFC"功能块的"Light"的中间变量，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image330.png)
\(5\) "CFC"功能块的"Light"的程序主体，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image331.png)
\(6\) 调用"CFC"功能块"Light"进行信号灯顺序点亮控制的"LD"主程序，如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image332.png)
\(7\) "LD"主程序运行结果如图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image333.png)
#### 5.4 ViGET Turbo软件的顺序功能流程图编程

SFC是顺序功能图（Sequential Function Chart）的简称，是IEC61131-3标准中的一种编程语言，用于建立和修改顺序控制。

SFC能使单任务到复杂任务用一种简单的配置方法完成，这个结构用独立的元素表示用户的子程序，类似网络节点元素。子任务是关联到转换和步的，通过程序的形式体现的，这些程序可以使用CFC, LD, ST语言编辑。转换表示激活后继步的使能条件，步周期地处理直到下一个转换条件满足；转换通过线, 分支和控制过程的独立元素连接起来。选择分支和并行分支有区别，如果是选择分支，一次只能是一个过程在运行；反之，过程同时有分支是，几个步并行处理。当POU文件设置为分页打印时，每个用SFC语言编辑的POU的工作区由若干个页面组成；通过水平和垂直的滚动条可以接触到每个独立的页面，一个隐形的栅格覆盖了整个工作区，一个POU文件打印输出的每一页内容和独立页的是完全对应的。

SFC的POU也有标题栏，位置和作用与CFC的相同。

##### 5.4.1 SFC编辑器

SFC编辑器是一种图形编辑器，可通过"鼠标右键"菜单命令进行编辑，如下图所示：

####
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image334.png)
- 5.4.2 SFC元件

##### 标记块

标记的块是用虚线框包围的一组SFC元素，通过移动鼠标到元素上并按鼠标左键，可以选择一个元素（步, 转换或跳转）。为了标记一组中多个元素，在标记的块上按\<Shift\>，并选择组的左下角或右下角的元素，这样就选中了包括这些元素的最小的组。请注意，步只能和它之前或随后的转换一起删除！

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image335.png)
##### 步元素

一个"步"代表一种状态，一个"步"要么是活动的, 要么是不活动的。任何时刻，程序组织单元（POU）的状态由一些活动步的设置及其内部变量的值来定义，SFC的POU有且仅有一个初始步，初始步开始是活动状态。

StepName.t(TIME) ：步时间。当一个步被解除激活时，步所经历的时间值应保持在此步被解除激活时它所具有的值，当步被激活时，步所经历的时间值应复位为T\#0s.

StepName.x(BOOL) ：步标志。是一个BOOL型元素，标示步当前的活动状态，1：步活动；0：步停用

Stepname.\_t (TIME) ：步开始运行时刻。

Stepname.\_x (BOOL) ：下一周期步的激活状态。当Stepname.x为TRUE，步在当前周期激活，若Stepname.x为FALSE且Stepname.\_x为TRUE，步在下个周期激活。在每个运行周期的开始，用Stepname.\_x给Stepname.x赋值。步名称, 步时间, 步标志仅在当前POU有效，不支持其他POU引用。

##### 步属性

选中任意步，在右键菜单中选择"步的属性"命令，会出现相关窗口，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image336.png)
可以设置本步的最大/小运行时间，以及相关说明。设置结束后，选择"确定"，本步的右边会显示设置的运行时间，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image337.png)
时间的书写格式："时间类型"+"\#"+"时间值"。

##### 插入步

\(1\) 向前插入步

向前插入步分为选中"步"和选中"转换"两种情况。选中转换时，在转换前插入一个新转换和一个新步，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image338.png)
选中步时，在步前插入一个新步和一个新转换，初始步（InitStep）不能向前插入步，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image339.png)
\(2\) 向后插入步

向后插入步分为选中"步"和选中"转换"两种情况。选中转换时，在转换后插入一个新步和一个新转换，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image340.png)
选中步时，在步后插入一个新转换和一个新步，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image341.png)
实际上，插入"步"是插入"步"和"转换"对，使原有的SFC程序保持基本正确的逻辑流程。每个SFC(PRG)添加"步"的最大数量是2000个。

##### 删除步

\(1\) 删除单个"步和转换"对

选中需要删除的步和转换对，单击鼠标左键选中步"Step2"后，按住"Ctrl"或"Shift"键，同时单击转换"Trans2"，同时选中"Step2"和"Trans2"，执行删除命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image342.png)
\(2\) 删除多个"步和转换"对

选中需要删除的步和转换对，单击鼠标左键选中步"Trans3"后，按住"Ctrl"键，依次选择单击步"Step3", 转换"Trans2"和步"Step2"，或按住"Shift"键，选中转换"Trans3"和步"Step2"，执行删除命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image343.png)
##### 修改步名称

在新建"步"时系统会自动为其分配名称，如有需要可以对其进行修改，操作如下：

双击"步"的名称文本所在的矩形区域，步名变为可编辑状态，输入新步名即可，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image344.png)
输入新名称后，在任意空白处单击鼠标左键或者键入"Enter"键进行确定，则编辑结束。

##### 添加入口动作

入口动作，指本步刚进入激活状态时所执行的动作。选中步，在右键菜单选择"添加入口动作"命令，弹出选择动作语言类型的对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image345.png)
选择动作描述语言后，单击"确定"，完成了添加入口动作操作，在步的左下角会出现 标识，双击该标识，可以编辑步的入口动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image346.png)
•初始步（InitStep）不能添加入口动作。

##### 添加出口动作

出口动作，指本步即将退出激活状态时，所执行的动作。选中步，在右键菜单选择"添加出口动作"命令，弹出选择动作语言类型的对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image347.png)
选择动作描述语言后，单击"确定"，完成添加出口动作操作，在步的右下角会出现 标识，双击该标识，可以编辑步的出口动作，如下图所示：

#####
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image348.png)
关联动作

选中"步"，在右键菜单中选择"关联动作"命令，即为"步"关联了一个新的动作；步"Step2"关联了3个动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image349.png)
##### 添加步动作

鼠标左键双击"步"，或选中"步"，在鼠标右键菜单中选择"添加动作\\转换（W）"命令，弹出选择动作语言类型的对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image350.png)
选择动作描述语言后，单击"确定"按钮，完成添加步动作操作。在步的右上角会出现标识，双击该标识，打开相应语言环境的步编辑页面，可以编辑步动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image351.png)
##### 移除动作/转换

对已添加动作的"步"，按实际需要进行移除；选中"步"，执行"移除动作\\转换（U）"命令，出现"移除动作"对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image352.png)
鼠标单击选择后，单击"确定"按钮，即可完成移除操作。关联动作的移除也可以直接选中需要删除的动作，鼠标右键单击，选择"删除"命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image353.png)
##### 动作元素

每个"步"应关联若干动作，具有零个相关动作的"步"应该被认为具有等待功能，即等待一个后继转换条件变为真。动作可以是：ST语言的一组语句, LD语言的一组梯级, 和CFC语言的一组程序。动作与步的关联关系是由动作限定符决定的，动作限定符如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image354.png)
其中"A区域"为动作限定符，自带下拉框，可以从中选择所需要的限定符；

如果"A区域"选择与时间相关的限定符可在"B区域"对时间进行编辑，默认值为T\#1S；

"C区域"为一个动作名称，当在POU（SFC）中增加动作后，则动作名会在C区域的下拉框中显示，可以对其进行调用；该动作是否被激活与"A区域"的限定符有密切关系。下表中列出了不同限定符和动作之间的执行关系，如下所示：

  ------ -------- ------------ ---------------------------------------------------------------------------------------------------------------------------
  序号   限定符   类型说明     功能说明
01     N        非储存
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image355.png)
02     R        存储复位
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image356.png)
  03     S        设置存储
04     L        限时
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image357.png)
05     D        延时
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image358.png)
06     P        脉冲
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image359.png)
07     SD       存储和延时
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image360.png)
08     DS       延时和存储
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image361.png)
09     SL       存储和限时
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image362.png)
10     P1       上升沿脉冲
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image363.png)
  ------ -------- ------------ ---------------------------------------------------------------------------------------------------------------------------

\(1\) 增加动作

鼠标右键单击选中"工程管理树"界面中的"程序组织单元"节点下的SFC语言的POU(PRG）名，在弹出的菜单中选择"添加动作"选项，可以为该SFC（PRG）增加一个动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image364.png)
选中"添加动作"选项后，出现"添加动作"对话框，如下图所示

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image365.png)
输入动作名，不超过"30"个字符，选择编辑语言后，鼠标左键单击"确定"选项，添加动作完成，在SFC（PRG）子目录下会出现动作名。如下图中所示，SFC_POU（PRG）下添加了一个编辑语言是LD，动作名是 LD_ACTION1（ACTION）的动作：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image366.png)
\(2\) 复制动作

鼠标右键单击选中"工程管理树"界面中的"程序组织单元"节点下的SFC语言的POU（PRG）名下的动作名，在弹出的菜单选项中可以对该动作进行"删除", "编辑", "重命名", "复制"及查看"属性"等操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image367.png)
其中"复制动作"和"粘贴动作"命令，只对同一SFC(PRG)方案页有效，如下图中所示，只对SFC_POU（PRG）操作有效：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image368.png)
每个"步"最多只能关联"9"个动作。每个SFC（PRG）关联的动作最大数是"1024"个，其中包含"步"动作（出/入口动作, 关联动作）, "转换"动作（关联动作）和SFC(PRG)的关联动作。

##### 转换元素

"转换"表示控制从一个或多个前驱"步"沿相应的有向连接，转换到一个或多个后继"步"所依据的条件，转换方向是从前驱"步"底部到后继"步"顶端。每个SFC（PRG）添加"转换"的最大数量是"2000"个。每个"转换"应有一个转换条件，它是一个单"BOOL"表达式的求值结果。"转换"的求值可以由"LD", "CFC"和"ST"得出；在转换条件求值期间，如果给变量赋值而不是给转换，则是一个错误情况。转换相关描述如下表所示：

+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 序号 | 举例                                                                                                                       | 说明                                             |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 01   |
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image369.png)
| 前驱步                                           |
|      |                                                                                                                            |                                                  |
|      |                                                                                                                            | ST语言描述的转换条件，转换条件为单BOOL求值表达式 |
|      |                                                                                                                            |                                                  |
|      |                                                                                                                            | 后继步                                           |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 02   |
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image370.png)
| 前驱步                                           |
|      |                                                                                                                            |                                                  |
|      |                                                                                                                            | 转换名                                           |
|      |                                                                                                                            |                                                  |
|      |                                                                                                                            | 后继步                                           |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 03   |                                                                                                                            | LD语言描述的转换条件                             |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 04   |
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image372.png)
| CFC语言描述的转换条件                            |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+
| 05   |
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image373.png)
| ST描述的转换条件                                 |
+------+----------------------------------------------------------------------------------------------------------------------------+--------------------------------------------------+

\(1\) 单"BOOL"表达式做转换条件

直接在转换名称处写入单"BOOL"表达式作为转换条件，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image374.png)
\(2\) 转换添加转换

选中转换条件，执行"添加动作\\转换（W）"命令，选择转换条件描述语言，点击"确定"即可，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image375.png)
转换在添加转换后，转换位置会出现 标识，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image376.png)
\(3\) 删除已添加的转换

选中"转换"，鼠标右键菜单选择"移除动作\\转换（U）"命令，则已添加的"转换"被删除。

\(4\) 编辑已添加的转换

无论是转换条件还是已添加的转换，在需要对转换内容进行编辑时，双击转换条件或已添加转换的标识即可进入编辑界面进行编辑。

\(5\) 编辑已添加的转换

"剪切和复制"，可以剪切和复制的单元包括：

步与转换组成的序列对；

并行分支和选择分支；

注意：复制的单元内容中不能包括初始步。

"粘贴"，当剪贴板上的数据是以下几种单元的任意一种时，可以执行粘贴命令：

以步开始并且以步结束的单元；

以转换开始并且以转换结束的单元；

以步开始并且以转换结束的单元；

以转换开始并且以步结束的单元。

##### 并行分支

两个或者两个以上以"步"起始并且以"步"结束的SFC单元，通过相互平行的双实线并行起来形成并行分支。当转换TRANS1为真并且初始步（InitStep）活动时，同时激活"STEP2"和"STEP4"，并行分支如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image377.png)
\(1\) 增加并行分支

选中单个"步"或者一个以"步"开始且以"步"结束的单元，执行鼠标右键菜单选项的"并行分支（右）（L）"或者"并行分支（左）（M）"命令即可，如果是复选需要按住"Ctrl"键或者"Shift"键；增加并行分支分为"向左增加并行分支"和"向右增加并行分支"。下面仅介绍"向右增加并行分支"，"向左增加并行分支"与之类似。选中一个以步开始且以步结束的单元，执行并行分支（右）命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image378.png)
选中单个步，执行并行分支（右）命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image379.png)
\(2\) 增加并行分支

可以为整个并行分支添加一个标号，作为并行分支位置的标示，可以跳转到该位置。单击选中并行分支前的转换，右键菜单中选择"添加并行分支标号（Q）"，缺省标号名"LOOP"，可以对其进行修改，双击选中后，输入实际标号名（转换-跳转位置），在任意空白处单击鼠标左键或按"Enter"键完成重命名操作，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image380.png)
\(3\) 删除并行分支

使用鼠标右键选中并行分支（左或右）的的所有元素，执行删除命令即可，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image381.png)
##### 选择分支

两个或者两个以上以"转换"起始并且以"转换"结束的SFC单元，通过相互平行的单实线并行起来形成"选择分支"。初始步（InitStep）活动时，如果转换"TRANS4"为真且"TRANS1"为假则激活"STEP4"，或者初始步活动，"TRANS1"为真则激活"STEP2"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image382.png)
\(1\) 增加选择分支

选中单个"转换"或者一个以"转换"开始并且以"转换"结束的单元，执行鼠标右键菜单选项中的"选择分支（右）（A）"或"选择分支（左）（V）"命令即可，增加选择分支分为"向左增加分支"和"向右增加分支"，下面仅介绍向右增加选择分支，"向左增加分支"与之类似。选中单个转换"TRANS1"，增加"选择分支"前后显示如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image383.png)
选中一个以"转换"为起始并且以"转换"为结束的单元，如果是复选则需要按住键盘"Ctrl"键或者"Shift"键，执行增加"选择分支"前后显示如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image384.png)
\(2\) 删除选择分支

-   单个转换

选中"选择分支"的所有元素，执行鼠标右键"删除"命令即可删除。

-   单元

选中一个以"转换"为起始并且以"转换"为结束的单元，执行鼠标右键"删除"命令即可删除。

##### 跳转元素

SFC程序的"转移"，通过该元素使SFC实现循环，SFC语言编辑的 POU至少包含一个跳转。

\(1\) 增加跳转

只能在"选择分支"和"并行分支"上插入"跳转"元素，"跳转"元素的跳转位置必须是"步"名或者"并行分支"标号名。选中"选择"或"并行分支"上的一个元素，执行鼠标右键菜单选项中的"跳转（J）"或者"转换 - 跳转（R）"命令即可插入一个"跳转"元素。跳转位置标示在跳转元素的左下角，默认显示"InitStep"表示默认跳转到初始步，选中跳转元素，双击跳转标号，可以写入需跳转到的步名或分支名称。

-   "选择分支"上插入"跳转"元素

鼠标左键选中右"选择分支"任意处，执行插入"跳转"操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image385.png)
-   "并行分支"上插入"转换 - 跳转"元素

"并行分支"允许出现"跳转"，"跳转"必须在一个"并行分支"的最后，选中左"并行分支"任意处，执行插入"转换 - 跳转"后，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image386.png)
"跳转"必须接在"转换"之后，所以在"步"后插入跳转时，选择"转换 - 跳转"命令，而在转换后可以直接插入"跳转"。

\(2\) 删除跳转

-   "选择分支"上删除"跳转"指令

鼠标左键选中"跳转分支"，执行鼠标右键"删除"命令操作，即可删除"跳转"指令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image387.png)
-   "并行分支"上删除"转换 - 跳转"元素

鼠标左键选中"跳转分支"，执行鼠标右键"删除"命令操作，即可删除"跳转"指令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image388.png)
##### 附加

该菜单仅在SFC语言编辑环境下出现，提供了一些辅助操作项，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image389.png)
\(1\) 时间总览

在该窗口中，可以查看并修改本SFC（PRG）程序页中的所有"步"时间的设置，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image390.png)
\(2\) 选项

在该窗口中，可以设置步显示（标识框）的高度, 长度, 注释宽度等相关内容，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image391.png)
-   有效范围

上图中可编辑数据的有效范围，如下表所示：

  --------------- -----------------------------
  项目名称        有效设置范围
  步高度          4\~16个单位长度（10个像素）
  步长度          8\~16个单位长度（10个像素）
  步时间 / 注释   每行最大可显示4\~20字符
  --------------- -----------------------------

在"步显示"中可以选择"步"的显示内容，缺省情况下，系统自动进行选择显示"步时间"；在需要关注每"步"代表的意义时，可以选择"步注释"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image392.png)
在程序比较复杂时，为了节省空间或者其他情况下，可以选择"隐藏"选项，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image393.png)
-   恢复默认

选择该按钮，可以将选项内容设置的所有当前值恢复为缺省值，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image394.png)
（3）SFC编程举例

1. SFC示例说明

以信号灯顺序点亮控制为例，来说明"SFC"编程。共有"3"个信号灯，要求每间隔"1"秒点亮一个信号灯。当信号灯开关闭合后，这"3"个信号灯依次点亮，最后一个信号灯点亮"1"秒后，这"3"个信号灯同时全部熄灭，然后重复上述过程，直到信号灯开关断开为止。

1. SFC程序编写

-   信号灯顺序点亮控制的"SFC"功能块"SFC_Example"如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image395.png)
"SFC"功能块"SFC_Example"的输入变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image396.png)
-   "SFC"功能块"SFC_Example"的输出变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image397.png)
-   "SFC"功能块"SFC_Example"的中间变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image398.png)
-   "SFC"功能块的"SFC_Example"的程序主体，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image399.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image400.png)
-   调用"SFC"功能块的"SFC_Example"进行信号灯顺序点亮控制的"LD"主程序，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image401.png)
-   "LD"主程序运行结果如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image402.png)
### 6 ViGET Turbo软件的程序组织单元

程序组织单元是ViGET Turbo软件的基本构成元素，用户基于程序组织单元编写应用程序，分为程序（Program）, 功能块（Function Block）和函数（Function）三种类型。其中程序是主体，程序可以调用功能块和函数，构成用户的应用程序。控制站算法支持所有符合"IEC"（国际电气技术联合会）标准的程序组织单元。本章主要介绍程序组织单元的类型, 程序组织单元的调用, 主任务"MAIN", 创建程序, 创建功能块, 创建函数, 创建动作, 程序调用功能块, 程序调用函数等内容。

#### 6.1 程序组织单元概述

##### 6.1.1 程序组织单元的类型

程序组织单元有三种类型：程序, 功能块, 函数。每个程序组织单元都由"变量声明"和"算法编程"两部分组成。

-   声明部分

变量声明可以在程序组织单元编辑器中的变量区进行"添加", "修改"或者"删除"等，也可以在工程树的"变量组态"节点下的相应的"变量组"中进行操作。关于变量定义部分，详请参看本手册"第八章 ViGET Turbo软件的编程基础"中的内容描述，用户可在引用变量之前进行定义，也可以在引用时利用变量定义对话框随时定义；无论是局部变量还是全局变量，在变量定义过程中必须遵循一定的格式，具体的声明格式详请参见本手册"第八章 ViGET Turbo软件的编程基础"中部分的相应内容。

 算法部分

算法编程通过"工程管理"窗口下的"程序块"节点完成，算法编程使用IEC编程语言书写的，编程语言可以是"LD", "ST", "CFC", "SFC"等，选择不同的编程语言，相应地会使用不同的编辑器。在"程序块"节点下添加不同类型的程序组织单元节点，双击各个节点名称，可以在工作区域打开相应的程序编辑窗口，在编辑器中的程序区进行算法编程操作。有关各种语言编辑器，请详见"第九章 ViGET Turbo软件的编程语言"的内容描述。程序组织单元的结构示意图，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image403.jpeg)
-   程序（Program）

程序是为了完成某项任务而编写的语句序列，或一组指令的集合。程序是惟一可执行的应用程序的主体，程序可以调用功能块, 函数和其他程序，程序可以通过任务组态来激活，也可以通过其他程序来调用。

-   功能块（Function Block）

功能块是预先编好的, 实现某种运算的程序。功能块本身不能单独执行，可以由程序, 函数或功能块调用功能块执行，功能块的输入量可以是一个或多个，输出量可以是一个或多个执行结果。

-   函数（Function）

函数是预先编好的, 实现某种运算的程序。函数本身不能单独执行，只能由程序, 函数或功能块调用执行，函数的输入量可以是一个或多个，输出量只有一个执行结果。在下面的描述中，程序类程序组织单元简称为"程序"；功能块类程序组织单元简称为"功能块"；函数类程序组织单元简称为"函数"。

##### 6.1.2 程序组织单元的调用关系

程序组织单元的调用有两种方法。

-   程序组织单元调用

被其他程序组织单元调用，这里的主调程序组织单元可以是任意一个用户自定义程序组织单元，也可以是主程序"MAIN"。

-   中断调用

通过中断调用一些需要特殊处理的程序组织单元程序，进行应急控制的处理。在PLC系统中，主要采用扫描方式执行主程序，并且辅助以中断的方式调用应急控制程序。程序组织单元的调用要遵循以下原则，如下图所示：

-   程序可以调用函数, 功能块和其他程序。

-   功能块可以调用函数和其他功能块。

-   函数可以调用功能块或函数。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image404.jpeg)
#### 6.2 程序组织单元的创建

首先创建工程后，选中"工程管理树"中的"程序组织单元"节点，然后单击鼠标右键，在弹出的菜单选项中点击"新建"选项，开始创建新的"POU"程序，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image405.png)
在弹出的"新建POU（程序）"窗口中，进行参数的编辑定义，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image406.png)
其中在此界面中，各项不同参数的定义如下解释：

-   名称

在"名称"中输入新程序组织单元名，命名新的程序组织单元，如果名字不合法，则"确定"按钮不可用，不进行按钮使能 ；只有合法的命名，"确定"按钮才使能变为可用 。程序组织单元名只能包含字母, 数字, 下划线"\_"，第一个字符必须是"字母"或者"下划线"，且遵循如下原则：

-   关于重名

不能与变量名, 变量组名, 程序组织单元文件夹名, 任务名, 工程名, 数据类型（自定义或系统缺省的）, 关键字, 指令库名或功能块名重名。

-   关于命名

程序组织单元名不可为空。

-   关于程序组织单元名称长度

程序组织单元名称长度最多不超过32字节，超出范围的部分无法输入。

-   别名

指代当前"POU程序"的自定义第二名称，暂不支持修改。

-   描述

在此项文本框中可输入对新建的"POU"程序的说明信息，用户自定义进行输入，也可以空缺不填写任何信息。

-   语言

选择需要使用编程语言，ViGET Turbo软件提供"LD"（梯形图）, "ST"（结构化文本）, "CFC"（连续功能图）, "SFC"（顺序功能流程图）等四种不同类型的编程语言，用户可以根据需要自行选择使用。

-   POU类型

此项属性根据用户创建的块类型不同，默认缺省项显示信息不同，并且不允许用户随意修改。

-   "程序"类型

当创建"程序"POU块时，此项属性默认缺省信息为"程序PRG"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image407.png)
-   "功能块"类型

当创建"功能块"POU时，此项属性默认缺省信息为"功能块FB"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image408.png)
功能块不能单独运行，必须被程序调用后，才能在程序中运行。

-   "函数"类型

当创建"函数"POU时，此项属性默认缺省信息为"函数FUN"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image409.png)
"函数"类型POU相较于"程序"与"功能块"，多了一个"返回类型"的属性参数，为"函数"块运行结束之后输出的"数据"的数据类型。鼠标左键单击"返回类型："按钮，在弹出的"类型管理器"窗口中选择函数返回的数据类型，如下图所示，选择完成后单击界面右侧"确定"按钮关闭类型管理器，最后单击"新建POU（程序）"窗口对话框中下方的"确定"按钮，完成下"函数"类型POU的创建。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image410.png)
-   图纸大小

选择编程界面使用的纸张类型，即打开编程窗口的大小，缺省为"A4"，可选择"A0", "A3", "B5", "Ax"等几种不同类型。

-   图纸方向

选择编程界面使用的纸张放置方向，即打开编程窗口的方向，缺省为"横向打印"，可选择修改为"纵向打印"。

-   数据流排序

此项属性仅针对使用"CFC（连续功能图）"语言进行程序编辑时的选项，程序编辑时的数据流排序，缺省为"自动"模式，可以手动修改为"手动"模式。

-   调度周期

指任务按照预定的时间间隔或时间点自动执行的过程，缺省为"50"，可选择"100", "250", "500", "禁止调度"等几种不同周期。

-   调度顺序

按照"POU"程序任务按照创建的顺序进行排列，缺省为"当前POU创建的位次"。

-   其他

其余属性参数，如"最后下装时间", "修改人", "修改时间"等均属于系统显示信息，不支持修改。当新的"POU"程序创建完成后，"程序组织单元"节点下显示了以添加的"程序"类型的POU各个程序组织单元名称为分支的树状图；"功能块"类型的POU与"函数"类型的POU，分别在"功能块和函数"节点下的"功能块"子节点与"函数"子节点下，显示了以添加的POU各个程序组织单元名称为分支的树状图，鼠标双击各个程序组织单元名称，在工作区域展开相应标题的编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image411.png)
各个打开的程序组织单元编辑窗口名称以标签页的方式显示在工作区域顶端，单击各标签页进行切换，且该标签页名称显示了当前程序组织单元的类型和使用的语言。同理，各个子编辑窗口的标题栏名称也是一样的。为了便于程序调用，可以添加一个主程序，来调用其他子程序，推荐使用主任务名为"MAIN"，工程从这开始，从这访问其他的程序组织单元（类似于C语言的主程序）。在"库"中只能添加功能块（FB）和函数（Function）类型的程序组织单元。不同类型语言对应的程序组织单元在"程序块"树中的标示符也不相同。关于程序组织单元语言的详细说明请看"第九章 ViGET Turbo软件的编程语言"的内容描述。

#### 6.3 程序组织单元的操作

##### 6.3.1 程序块的操作

在"工程管理树"窗口中的"程序组织单元"节点，可以对新建的程序组织单元做如下操作，单击鼠标右键，右键菜单如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image405.png)
-   添加程序组织单元

使用"新建..."命令创建新的程序组织单元，弹出"新建POU（程序）"对话框窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image412.png)
-   添加文件夹

使用"新建文件夹..."命令创建新的文件夹，弹出"添加文件夹"对话框窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image413.png)
"名称"框中输入文件夹名称，文件夹命名规则与程序组织单元命名规则基本一致，文件夹中可以使用中文字符。单击"确定"按钮关闭此对话框，新建文件夹如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image414.png)
在新建的文件夹下可以添加新的程序组织单元或者对该文件夹重命名, 删除等操作，还可以将程序块节点下的程序组织单元拖动到选中的文件夹中，文件夹图标显示为 。删除"程序组织单元"节点下的文件夹或程序组织单元对象时均会弹出系统提示以确认删除操作，注意删除后，是不能恢复被删除的节点的，请操作时引起注意。

##### 6.3.2 程序组织单元的操作

在创建程序组织单元之后，会在工作区域自动打开该程序组织单元的编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image415.png)
还可以通过双击"程序组织单元"节点下的程序组织单元名称，也可以打开该程序组织单元的编辑窗口。可以从"程序组织单元"树状图中直接将程序组织单元拖动到目标文件夹中，不同工程中的程序组织单元单元可以进行复制, 粘贴操作。在同一工程中复制程序组织单元操作如下：

-   复制-粘贴

选中要进行复制的程序组织单元节点，单击鼠标右键，在弹出的菜单选项中选择"复制POU"命令，例如复制"LD_POU"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image416.png)
然后在"程序组织单元"节点上单击鼠标右键，选择右键菜单中的"粘贴POU"命令，新生成的程序组织单元节点名称缺省为"NewPOU1\*"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image417.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image418.png)
-   重命名

选单击需要重命名的程序组织单元对象，单击鼠标右键，选择"重命名"命令，弹出"重命名"对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image419.png)
在"新名称"文本框中输入新的程序组织单元名称，单击窗口界面右侧"确定"按钮完成修改，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image420.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image421.png)
-   属性

选中程序组织单元对象，单击鼠标右键，在弹出菜单选项中选择"属性"命令，弹出"程序组织单元"属性窗口，除"调度周期"和"调度顺序"设置外，其他设置只能查看，不可修改，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image422.png)
#### 6.4 程序组织单元的调用

##### 6.4.1 程序调用功能块

程序可以调用功能块，本节分别列举在"LD", "ST", "CFC", "SFC"语言中使用程序如何调用功能块。程序调用用户自行创建的功能块的方法与调用系统本身提供的标准功能块指令的方法相同。程序要想调用功能块，必须先对功能块进行实例声明，对功能块进行实例声明后，可通过"实例名.参数名"的格式，调用功能块中的参数。实例针对功能块而言，每个功能块实例就是一个独立的, 可完成特定逻辑功能的活动对象；不同的程序, 不同的任务都可以定义和调用功能块的应用实例，每个调用实例都占用独立的内存，保留独立的逻辑状态。

##### LD程序调用功能块

程序"LD_PRG"用"LD"语言编写，"0001"节调用功能块"SR"，主要步骤如下所示：

-   添加"LD"程序

在程序组织单元节点下添加"LD"类型的"PRG"程序"LD_PRG"分支后，双击该程序名称，打开程序窗口，缺省添加了"0001"节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image423.png)
单击该节左侧的标号，选中该节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image424.png)
-   添加功能块调用

在"算法库"管理器窗口，添加功能块"SR"，并将它拖入相应的"程序段"上，添加功能块时，自动弹出变量声明窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image425.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image426.png)
确定后，该功能块添加到母线上，且如果在添加功能块之前在当前编辑的节之后没有其他节，则添加功能块的同时向后插入一个新的节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image427.png)
也可直接将"工程管理树"节点下的"功能块"子节点下自定义的功能块"FB"拖到相应的"程序段"上，过程同上，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image428.png)
另外，还可以选中当前要编辑的节上的母线，鼠标单击选择工具栏上的 添加块元件快捷图标，则缺省添加"AND"类型的功能块，单击功能块上的"AND"字样，修改为要添加的功能块类型即可，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image429.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image430.png)
在"LD"语言中，添加功能块时，系统为该功能块自动添加一个缺省的实例名，名称格式为"功能块类型名 + 序号"，且功能块各个输入输出管脚会自动添加上输入/输出元件，变量名位置缺省显示为"???"。对于被调用的功能块来讲，其输入或输出元件可以为空，即将"???"删除，但特殊地，对于函数, 以及基本指令库中的功能块或函数来讲，输入或输出管脚均不能悬空，必须为"???"指定一实际意义的变量。一般情况下，对于添加到"LD"母线上的功能块或函数，缺省添加的输入输出元件均不能删除，某些情况允许下只能置空，但特殊地，对于"基本指令"库中的可以添加多输入的功能块来讲，新添加的输入引脚可以删除，与其连接的输入元件也同时被删除，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image431.png)
变量名最长均不能超过32个字符，变量说明不能超出64个字符。

##### ST程序调用功能块

程序"ST_PRG"用"ST"语言编写，在其中调用功能块"SR"，主要步骤如下所示：

-   添加"ST"程序

在程序组织单元节点下添加"ST"类型的"PRG"程序"ST_PRG"分支后，双击该程序名称，打开程序窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image432.png)
"ST"语言的编辑窗口上部为声明区，下部为编程区，显示为文本编辑器样式，编程区左侧显示的数字为按照从小到大顺次排列的行号，右侧空白区域为编程输入区。

-   添加功能块调用

```{=html}
<!-- -->
```
-   输入添加

在右侧的编程区用"ST"语言写入功能块的实例名"SRinst"，按"Enter"键后自动弹出"变量声明"对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image433.png)
鼠标左键单击"变量声明"对话框的"类型"属性下方的下拉框，在弹出的"下拉列表"中，选择"库中自定义类型"节点下的库功能块，选择"SR"；输入变量说明等信息后，单击"变量声明"对话框右侧的"确定"按钮关闭"变量声明"对话框，则功能块实例名添加完成，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image434.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image435.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image436.png)
如上图所示，在变量区添加了该功能块的实例名称和相关参数记录。添加完成后如需修改名称, 说明等参数，可以直接在对应的变量行中进行修改，也可以将该功能块实例声明定义为全局变量，指定到工程管理树中"变量组态"节点下的"变量组"中，进行调用。如果需要给功能块内部项赋值，可以鼠标双击功能块实例名所在行，打开功能块内部子项窗口，在窗口内可以修改各个参数项的初始值，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image437.png)
调用功能块时需在功能块实例名后加上一对括号，例如"SRinst()；"。在"ST"语言编程窗口中使用的各个功能块实例，也可以先在"变量组态"节点下的的"变量组"中提前定义好，然后再在编程区进行引用。

-   拖拽调用

创建完程序后，可在"算法库"中找到要调用的功能块，直接拖入到"ST"编辑区中当前光标处，此时松开鼠标按键，界面弹出变量声明窗口，可在此处修改此功能块实例的类别, 变量名, 初始值等各项属性，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image438.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image439.png)
此外，"ST"还可拖拽"功能块"目录下的用户创建的功能块程序组织单元，在第二行（0010）拖入"FB"功能块，弹出变量声明窗口，默认实例名"FB1"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image440.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image441.png)
##### CFC程序调用功能块

程序"CFC_PRG"用"CFC"语言编写，在其中调用功能块"CTU"，主要步骤如下所示：

-   添加"CFC"程序

在"程序组织单元"节点下添加"CFC"类型的"PRG"程序"CFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区为空白，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image442.png)
-   添加功能块调用

展开"算法库"管理器窗口，可以选择引用库中的功能块或自定义功能块，并将功能块拖入编辑区。例如添加功能块"CTU"（递增计数器），将它拖入程序编辑界面中，添加功能块时，自动弹出"变量声明"窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image443.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image444.png)
在"变量声明"窗口输入变量名及其他参数信息之后，鼠标左键点击界面窗口右侧的"确定"按钮，确定后，"变量声明"窗口关闭，该功能块添加完成，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image445.png)
也可直接将"工程管理"节点下定义好的功能块"FB"类型的程序块拖到"CFC"程序中，过程同上，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image446.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image447.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image448.png)
另外，还可以鼠标单击选择工具栏上的 添加块元件快捷图标，则缺省添加"AND"类型的功能块，单击功能块上的"AND"字样，修改为要添加的功能块类型即可，如下图中所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image449.png)
-   功能块声明

当"CFC"程序调用功能块时，变量声明同"LD"程序的声明方法。相关内容请参考"LD程序调用功能块"的内容。

##### SFC程序调用功能块

程序"SFC_PRG"用"SFC"语言编写，在其中调用功能块"CTU"，主要步骤如下所示：

-   添加"SFC"程序

在"程序组织单元"节点下添加"SFC"类型的"PRG"程序"SFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区缺省为初始步"InitStep"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image450.png)
-   添加功能块调用

要在"SFC"语言程序中添加功能块调用，需要首先在程序"步"元素中添加"步动作"，然后在"步动作"程序中进行功能块调用。在初始步中添加"LD"语言程序步动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image451.png)
在"LD"语言程序步动作编程界面中，展开"算法库"管理器窗口，可以选择引用库中的功能块或自定义功能块，并将功能块拖入编辑区。例如添加功能块"CTU"（递增计数器），将它拖入程序编辑界面中，添加功能块时，自动弹出"变量声明"窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image452.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image453.png)
在"变量声明"窗口输入变量名及其他参数信息之后，鼠标左键点击界面窗口右侧的"确定"按钮，确定后，"变量声明"窗口关闭，该功能块添加完成，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image454.png)
也可直接将"工程管理"节点下定义好的功能块"ST_Example"类型的程序块拖到"LD"程序中，过程同上，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image455.png)
其余操作均类似，可以参考本手册"第十章 第四节 第一小节 第一部分"中内容描述。

##### 6.4.2 程序调用程序

程序可以调用程序，本节分别列举在"LD", "ST", "CFC", "SFC"语言中使用程序如何调用程序。

##### LD语言程序调用程序

"LD"语言环境下，程序调用程序，应通过"使能运算符"调用其他程序；可在"EN"端添加输入触点，该触点定义为全局变量。

-   添加"LD"程序

在程序组织单元节点下添加"LD"类型的"PRG"程序"Called_PRG"分支后，双击该程序名称，打开程序窗口，缺省添加了"0001"节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image456.png)
单击该节左侧的标号，选中该节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image457.png)
-   添加程序调用

选中程序组织单元节点下添加的"LD_PRG"程序块，鼠标左键点击拖动至选好的"节"中，该功能块的两端自动添加使能端子，即当"EN"前置条件成立时，执行该功能块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image458.png)
##### ST语言程序调用程序

"ST"语言环境下，调用其他程序时，需要写明被调用程序名称（或者直接拖动该程序节点到当前编程窗口中），引用格式为"被调用程序名（）"。例如程序"CallST_PRG"，调用程序"ST_PRG"，直接将被调用程序拖到"CallST_PRG"的编程区，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image459.png)
##### CFC语言程序调用程序

"CFC"语言环境下，程序调用程序，应通过选择"程序组织单元"下已创建的其他程序，拖入主调程序编辑界面完成调用。程序"CFC_PRG"用"CFC"语言编写，被调用程序为"Called_PRG"，主要步骤如下:

-   添加"CFC_PRG"程序

在"程序组织单元"节点下添加"CFC"类型的"PRG"程序"CFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区为空白，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image442.png)
-   添加"Called_PRG"程序

在"程序组织单元"节点下添加"LD"类型的"PRG"程序"Called_PRG"分支后，双击该程序名称，打开窗口，缺省添加了"0001"节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image456.png)
-   添加程序调用

选中程序组织单元节点下添加的"Called_PRG"程序块，鼠标左键点击拖动至已创建的"CFC_PRG"程序中，默认使能端是隐藏的，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image460.png)
##### SFC语言程序调用程序

"SFC"语言环境下，程序调用程序，应通过选择程序块下已创建的其他程序，拖入主调程序编辑界面完成调用。程序"SFC_PRG"用"SFC"语言编写，被调用程序为"LD_POU"，主要步骤如下:

-   添加"SFC_PRG"程序

在"程序组织单元"节点下添加"SFC"类型的"PRG"程序"SFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区缺省为初始步"InitStep"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image450.png)
要在"SFC"语言程序中添加功能块调用，需要首先在程序"步"元素中添加"步动作"，然后在"步动作"程序中进行功能块调用。在初始步中添加"LD"语言程序步动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image451.png)
在"LD"语言程序步动作编程界面中，选中程序组织单元节点下添加的"LD_POU"程序块，鼠标左键点击拖动至选好的"节"中，该功能块的两端自动添加使能端子，即当"EN"前置条件成立时，执行该功能块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image461.png)
##### 6.4.3 程序调用函数

程序可以调用函数，本节分别列举在"LD", "ST", "CFC", "SFC"语言中使用程序如何调用函数。函数执行时，会对一系列特定的输入产生唯一数据类型的输出结果，相对于功能块而言，函数只有一个输出结果，没有任何内部条件。也就是说，只要给定相同的输入参数，调用函数必定得到相同的运算结果；平时所使用的各种数学运算，例如"SIN(X)"等就是典型的函数类型。当定义函数时，函数必须接收一个数据类型作为返回值（返回数据类型），函数的计算结果赋给函数本身，即函数的输出变量就是函数名本身。

##### LD语言程序调用函数

"LD"程序调用函数，该函数变为有使能端"EN"的函数，可在"EN"端添加输入触点，该触点定义为全局变量。程序"LD_PRG"用"LD"语言编写，程序段"1"调用函数"SIN"，主要步骤如下所示：

-   添加"LD"程序

在程序组织单元节点下添加"LD"类型的"PRG"程序"LD_PRG"分支后，双击该程序名称，打开程序窗口，缺省添加了"0001"节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image423.png)
单击该节左侧的标号，选中该节，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image424.png)
-   添加函数调用

在"算法库"管理器窗口，添加函数"SIN"，将它拖入选中的"程序段"上，该函数添加到母线上，且如果在添加函数之前在当前编辑的节之后没有其他节，则添加函数的同时向后插入一个新的程序段，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image462.png)
函数不需要定义实例名，只需要设置相应的输入输出端子即可。

##### ST语言程序调用函数

"ST"语言环境下，调用函数，需要写明被调用函数的参数。例如程序"ST_PRG"，调用函数"COS"，在小括号内添加函数参数"3"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image463.png)
"ST"语言还可以拖拽方式，调用已创建的函数，完成后需要将函数值赋给一个变量，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image464.png)
在"ST"语言中，函数可以作为表达式的操作数。调用函数时，必须将函数的返回值赋值给其他变量，否则提示编译错误。

##### CFC程序调用函数

"CFC"程序调用函数，该函数被调用后，默认隐藏使能端，可在函数输入, 输出引脚处添加输入, 输出元件。程序"CFC_PRG"用"CFC"语言编写，在其中调用函数"ABS"，主要步骤如下所示：

-   添加"CFC"程序

在"程序组织单元"节点下添加"CFC"类型的"PRG"程序"CFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区为空白，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image442.png)
-   添加函数调用

展开"算法库"管理器窗口，选择函数"ABS"，将它拖入编辑界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image465.png)
函数不需要定义实例名，只需要设置相应的输入输出元件即可。

##### SFC语言程序调用函数

"SFC"语言环境下，该函数被调用后，默认隐藏使能端，可在函数输入, 输出引脚处添加输入, 输出元件。程序"SFC_PRG"用"SFC"语言编写，在其中调用函数"ABS"，主要步骤如下所示：

-   添加"SFC_PRG"程序

在"程序组织单元"节点下添加"SFC"类型的"PRG"程序"SFC_PRG"分支后，双击该程序名称，打开窗口，默认编辑区缺省为初始步"InitStep"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image450.png)
要在"SFC"语言程序中添加功能块调用，需要首先在程序"步"元素中添加"步动作"，然后在"步动作"程序中进行功能块调用。在初始步中添加"LD"语言程序步动作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image451.png)
在"LD"语言程序步动作编程界面中，展开"算法库"管理器窗口，可以选择引用库中的功能块或自定义功能块，并将功能块拖入编辑区。在其中选择函数"ABS"，将它拖入编辑界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image466.png)
函数不需要定义实例名，只需要设置相应的输入输出元件即可。

#### 6.5 程序组织单元的触发

程序组织单元可以调用其他的程序组织单元，但不允许递归调用。任何一个程序组织单元只有经过触发才能够开始运算，这个触发可以是由主程序以周期扫描的方式实现，也可以以中断的方式实现。在系统中，主要采用扫描方式执行主程序，并且辅助以中断的方式调用应急控制程序。

-   程序组织单元调用

被其他程序组织单元调用，其中的两个角色称为主调与被调，通过周期循环扫描的方式实现。这里的主调程序组织单元可以是任意一个用户自定义程序组织单元，也可以是主任务"MAIN"。

-   中断调用

通过中断调用一些需要特殊处理的程序组织单元程序，进行应急控制的处理。即组态时，为需要特殊处理的程序组织单元指定其触发所需的中断条件，在程序以扫描方式执行的过程中，当检测到中断条件的成立，便停止程序的执行，转而优先处理中断所关联的程序执行，执行完成后，在继续执行原扫描方式下的程序。

##### 6.5.1 程序组织单元调用

下面分为主调程序组织单元为一般程序和主程序的两种情况来说。

##### 一般程序调用

在"工程管理树"窗口中，将"程序组织单元"节点下的程序组织单元直接拖动到另一程序中，形成主调与被调的关系，调用格式为：

-   LD编辑器

例如主调程序为"LD_Example"（LD语言），被调程序为"CallST_PRG"（ST语言），拖动"CallST_PRG"子节点到"LD_Example"中，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image467.png)
也可以在程序段"0001"中添加"块元件"，然后修改块元件名称为被调用的程序组织单元名称，同样可以调用程序，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image468.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image469.png)
-   ST编辑器

例如主调程序为"ST_PRG"（ST语言），被调程序为"CallLD_PRG"（LD语言），拖动"ST_PRG"子节点到"CallLD_PRG"中，被调用的函数后面将自动添加"一对小括号'()'+ 分号'；'"，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image470.png)
缺省情况下，当一个主调程序组织单元下有多个被调用的程序组织单元时，按照从上到下的顺序依次进行调用。如果不想调用某个程序组织单元，也可以禁用该程序组织单元。

-   禁用程序组织单元

要禁用程序组织单元，只需将程序组织单元从"工程管理树"下的"任务配置"节点以及"程序组织单元"节点中的调用删除，即可不对该程序组织单元进行调用。

##### 主程序调用子程序

在新建工程时，在程序中已经自动生成了主任务"MAIN"，将其他程序均放到主程序中进行调用，即使用主任务"MAIN"调用要被触发的程序组织单元，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image471.png)
### 7 ViGET Turbo硬件配置

PLC系统通过硬件模块采集和处理现场的数据。为了完成采集和控制任务，需要根据具体的工程，对系统的硬件模块进行相应的配置，硬件配置以模块化图形的方式显示。

#### 7.1 硬件配置文件

ViGET Turbo软件安装路径下，缺省路径为"C:\\ViGET Turbo\\Target\\"目标文件名称（配置文件）"。配置文件描述的是设备相关信息，与硬件模块的型号相关联。上述路径中的部分内容与软件安装路径有关，在此仅作举例参考，请根据工程的实际情况查看。本文中有关路径问题同理，不再赘述。

#### 7.2 硬件配置窗口

鼠标左键选中双击"工程管理树"窗口下的"设备组态"节点，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image472.png)
在工作区域打开"设备组态"编辑窗口，首次打开该窗口，窗口中内容显示为空，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image473.png)
"硬件配置"的编辑窗口的上部为模块布置区域，可以配置工程的硬件模块；下部为参数信息区域（模块参数信息, 通道参数信息, 通讯参数信息这3个标签页），该参数信息区域各标签页内容对应显示上部选中的模块信息。

-   设备库

鼠标右键选中"模块布置区域"的空白处，可以打开菜单选项，在菜单选项中便是硬件模块的"设备库"菜单栏，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image474.png)
-   PLC主机

点击该选项将列出所有可选的CPU模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image475.png)
-   AI模块

点击该选项将列出所有可选的扩展AI模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image476.png)
-   AO模块

点击该选项将列出所有可选的扩展AO模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image477.png)
-   AIAO模块

点击该选项将列出所有可选的扩展AIAO模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image478.png)
-   DI模块

点击该选项将列出所有可选的扩展DI模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image479.png)
-   DO模块

点击该选项将列出所有可选的扩展DO模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image480.png)
-   DIDO模块

点击该选项将列出所有可选的扩展DIDO模块，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image481.png)
-   通讯模块

指代通讯功能的模块，本产品目前暂不支持添加通讯模块，该选项为禁止状态，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image482.png)
-   其他模块

指代其他类型的模块，本产品目前暂不支持添加其他类型扩展模块，该选项为禁止状态，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image482.png)
-   通道名更新

指代更新当前选择的硬件模块通道名称功能，本产品目前暂不支持，该选项为禁止状态，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image483.png)
-   模块更新

指代更新当前选择的硬件模块功能，本产品目前暂不支持，该选项为禁止状态，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image483.png)
设备库中的树状结构图组织形式根据配置文件ViGET Turbo2.CFG来确定。从设备库中单击选中选项中的各种不同类型的硬件资源，然后该模块便会添加到"设备组态"编辑窗口中，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image484.png)
添加的各种模件只显示在工作区域的"设备组态"窗口中，而不会在"工程管理树"窗口中的"设备组态"节点下添加相应的节点信息。而且在"设备组态"窗口中添加的CPU模块不能被删除，只能进行"替换"操作，其他模块可以根据工程需要进行删除或者添加，同样，只能在工作区域的"硬件配置"编辑窗口中进行添加或删除等操作。

#### 7.3 硬件配置方式

ViGET Turbo软件提供图形模块化的硬件配置方式，从菜单选项"设备库"中直接选择的方式添加硬件模块，配置方式简单方便, 直观形象。

##### 7.3.1 配置CPU模块

现场必须配置"CPU"模块，它是整个"PLC"运算的核心，有些"CPU"模块自带一定的输入/输出通道，这样，当"CPU"满足现场信号的采集数量需求时，可以不必配置"I/O"模块。添加模块直接通过鼠标右键选中界面空白处，在弹出的菜单栏选项中进行选择即可。

##### 添加CPU模块

以"CPU224"为例，在菜单选项设备库中选择一个"CPU224"添加到"设备组态"窗口中，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image485.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image486.png)
"CPU"模块自动添加到硬件配置的图形显示区的最左侧，在窗口下端显示该模块的模块参数信息, 通道参数信息, 通讯参数信息标签页，以表格形式显示相应的信息内容，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image487.png)
在同一控制站，即一个现场控制站工程的硬件配置窗口中，只能添加一个CPU模块。再次添加时，弹出系统提示框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image488.png)
同一控制站中只能添加一个CPU模块。

##### 删除CPU模块

在"设备组态"窗口中，选中的对象均显现为蓝色，选中CPU模块后，鼠标右键单击选中的模块，弹出的菜单栏中无"删除"选项存在，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image489.png)
选中CPU模块后，单击键盘"Delete"按钮，弹出的提示框如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image489.png)
CPU模块可以更改类型，但是不能删除！

CPU模块位置只能用CPU模块替换，不能替换为其他类别的模块。

##### 更换CPU模块

选中CPU模块后，选择右键菜单"替换"---\>"PLC主机"，选择要替换的CPU类型，则"设备组态"编辑窗口中的CPU模块被替换，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image490.png)
##### 7.3.2 配置IO模块

添加好CPU模块后，再添加普通IO模块。单个IO模块的添加方法与CPU模块的添加方法一致；逐个添加多个IO模块。在"设备组态"编辑窗口中，添加IO模块后，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image491.png)
在下面的参数信息选项页中显示了该模件的如下信息：

-   模块参数

模块规格说明, 类型, 地址以及相应通道参数名和其参数值等信息。

-   通道参数

通道的名称, 类型, 地址和说明。在添加的模块图符上单击鼠标右键，显示如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image492.png)
可以进行模块替换, 模块插入, 删除等操作；当执行模块插入操作时，新的模块添加到当前选中模块的左侧，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image493.png)
通过模块的右键菜单中的"删除"命令，或者按"Delete"键均可以删除当前选中的模块。

##### 7.3.3 模块信息

在"设备组态"窗口上部的模块分布图上选中模块后，在"设备组态"窗口下部相应的该模块的"模块参数信息"。以EM2531模块为例，"模块参数信息"如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image494.png)
在该属性页中显示"基本参数"与"模块参数"。

-   基本参数

每个硬件模块都有"基本参数"，显示该模块的模块名, 模块类型, 输入地址, 输出地址, 诊断地址, 规格说明等，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image495.png)
其中"输入地址"和"输出地址"分别表示该模块对应I/O存储区的起始地址，添加模块时为其分配输入和输出地址；

某个模块被删除后，则占用的输入输出区的内存会被回收，可以重新分配给其他新添加的模块。

-   模块参数

每个硬件模块都有"模块参数"，根据模块的不同类型，该模块包含的参数也各不相同，下面介绍一些常见属性含义。根据模块的信号类型不同，模块参数各不相同，详细内容请参见本手册同系列《硬件手册》中的内容描述，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image496.png)
其中"输入地址"和"输出地址"分别表示该模块对应I/O存储区的起始地址，添加模块时为其分配输入和输出地址；

某个模块被删除后，则占用的输入输出区的内存会被回收，可以重新分配给其他新添加的模块。

##### 7.3.4 通道信息

添加模块时，已经按照系统命名规则自动添加了通道名称，为了便于访问I/O变量，可以根据实际工程的需要修改其变量定义信息。在"设备组态"窗口上部的模块分布图上选中模块后，在"设备组态"窗口下部相应的该模块的"通道参数信息"，单击每一通道，下面栏目显示相应的通道参数信息，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image497.png)
显示了该模件的通道号, 通道名称, 通道类型, 通道说明, 通道地址，每个通道又包含参数名, 参数值, 默认值, 最大值, 最小值属性。

-   通道号

由系统自动生成，从上到下，依次从小到大排序，根据模块类型可分为6通道, 8通道, 16通道等，从1开始编号；

-   通道名称

根据该模块所处的控制站中的位置自动生成，格式为"M模件号_CH_通道号"；

-   通道类型

根据模块的通道数据类型自动生成，常见的有WORD, BOOL, REAL；

-   通道地址

通道分配的地址；

-   参数名

通道的参数名称；

-   参数值

通道参数的数值类型；

-   默认值

通道对应的初始值，可以修改。手动添加模件时，根据添加的模件类型，系统会同时自动生成地址参数，在工程中可以直接使用该地址进行配置，也可以为通道关联一个变量名，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image498.png)
### 8 ViGET Turbo编译和调试

#### 8.1 编译

##### 8.1.1 编译目的

程序编写完成后，选择"工程/编译"命令，通过编译命令来验证程序的正确性和可执行性。工程组态完成后，要进行编译，目的是检查组态是否存在错误，并在"信息"窗口中显示编译结果。

##### 8.1.2 编译结果

编译程序的结果有以下两种可能之一：

-   一是编译全部正确，这表明工程全部正确，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image499.png)
-   二是编译有错误或警告，这表明工程有部分错误，并用红色字显示错误信息，如下所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image500.png)
双击编译错误可以直接定位到该处错误，进行修改，常见编译错误请参考附录二。

#### 8.2 下装

程序编写完成后，编译成功后就可以下装到主控单元了，在下装前还要进行参数设置，而且根据现场实际情况的不同，需要选择不同的下装方式。

##### 8.2.1 通讯设置

下装前，需要建立工程师站和主控单元间的通讯参数，每个控制站算法工程针对一个现场控制站，必须为算法工程设置正确畅通的通讯端口参数。鼠标左键单击菜单栏中"在线"菜单下的通讯"通讯设置"命令，填写对应的网络参数和端口号。例如IP地址参数为"172.21.0.0", 端口号为"502"，在"网络参数"拉项中填写对应的数据，鼠标左键单击"确定"按钮，完成设置，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image501.png)
在线下装时选择该地址进行下装。下装前，请选择正确的可用的通讯地址进行下装。

##### 8.2.2 下装步骤

工程编译通过后，下装步骤如下：

\(1\) 选中菜单栏选项中"在线"菜单中的"下装"命令，将程序块从工程站下装到控制站的CPU模块中，弹出下装提示信息窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image501.png)
\(2\) 选中菜单栏选项中"在线"菜单中的"下装"命令，将程序块从工程站下装到控制站的CPU模块中，弹出下装提示信息窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image501.png)
（3）异常处理

在进行离线操作（下装, 写入存储卡等）及在线控制操作时，ViGET Turbo软件需要与PLC控制器进行通讯。有时会出现通讯中断问题，例如：

ViGET Turbo在下发数据给控制器时，控制器由于中断等原因没有接受到这些数据，这时ViGET Turbo认为控制器接收了信息，等待控制器响应，而控制器认为ViGET Turbo没有下发数据，等待ViGET Turbo下发数据，此时就出现了ViGET Turbo和控制器互相等待的情况。

ViGET Turbo中使用通讯3次无应答机制来解决以上提到的通讯异常。即，ViGET Turbo在下发数据后，如果在特定时间（即超时时间）内没有收到控制器的应答，就将数据重发一次给控制器（即超时重发）；数据重发后，在超时时间内如果依然没收到控制器应答，就再次超时重发；第二次重发后，在超时时间内，如果控制器还是没有应答，ViGET Turbo就断开与控制器连接，提示用户通讯失败并退出登录。

#### 8.3 调试

"在线（O）"菜单选项了提供工程在线运行或仿真后使用的各种程序操作命令，如"在线", "运行", "仿真"等命令项，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image502.png)
下面分别介绍具体功能：

（1）下装（D）

快捷图标：

程序编译通过后，选择该命令，将工程相关文件下装到CPU模块。

（2）监视（O）

快捷图标：

快捷键：\<Alt + F8\>

把编程系统与监视CPU模块运行结合起来，使系统进入在线监视运行状态，再次单击则退出调试状态，切换到程序编辑状态。

（3）仿真（S）

快捷图标：

如果仿真模式被选择，则菜单中该命令变为"退出仿真"，选择该命令退出仿真模式。在仿真模式下，程序块运行在操作系统平台下的本地计算机的相应的仿真CPU模块内；此模式可用来检查工程。如果不运行于仿真模式，那么可以直接将程序运行于CPU模块。

（4）运行（R）

快捷图标：

快捷键：\< F5\>

启动程序，进入运行状态。使用"在线"菜单下的"监视"命令后，选择该命令；或在线状态使用"停止"命令后，选择该命令，都能进入运行状态。

（5）停止（S）

快捷图标：

快捷键：\< Shift + F8\>

停止程序的运算状态，各个变量保持运算停止前的值，当再次执行时，在该值的基础上继续运算。

（6）暖复位

快捷图标：

在监视模式, 仿真模式下均有效，非保持型变量被重新初始化，恢复其初始值；保持型变量仍维持其上一周期的正确值。

（7）冷复位

快捷图标：

在监视模式下, 仿真模式下均有效，所有变量被重新初始化，恢复其初始值。

（8）热复位

快捷图标：

在在线模式下有效，非保持型变量被重新初始化，恢复其初始值；保持型变量仍维持其上一周期的正确值。

（9）清空控制器

快捷图标：

在离线模式下有效，清空PLC中的工程，重新初始化PLC系统。

（10）设备信息

快捷图标：

用于显示当前ViGET Turbo软件所连接的PLC模块的设备相关信息，选择该命令，弹出"设备信息"窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image503.png)
（11）通讯设置

快捷图标：

设置本地计算机与PLC的CPU模块之间的通讯端口号，用于完成工程的下装操作，选择该命令，弹出"通讯设置"窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image504.png)
（12）上传工程文件（U）

快捷图标：

用于将当前ViGET Turbo软件所连接的设备中的，工程文件信息全部打包上传至PC端并进行保存操作，选择该命令，弹出"上传信息"配置窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image505.png)
（13）下载工程文件（N）

快捷图标：

用于将当前ViGET Turbo软件中的工程文件信息，全部打包下载至PC端所通讯连接的PLC设备中。

### 9 ViGET Turbo高级功能

#### 9.1 工程管理

工程管理采用树状结构图进行相应内容的管理，该种管理方式使整个工程的管理层次清楚, 结构清晰, 管理方便。工程管理树状图的根节点名称为当前工程名称，下面包括各种子节点：任务, 硬件配置, 全局变量, 功能块和函数, 数据类型等，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image506.png)
单击节点前的 ，或者双击各个节点名称，可以分别展开或折叠节点树内容，选中节点名称显示为白底蓝字，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image507.png)
各个子节点下包含了一个工程所必需的基本资源对象，鼠标左键双击各个节点分支，在工作区域展开相应的工作窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image508.png)
各个部分的功能分别描述如下：

（1）程序块

采用树状结构方式显示程序，选中"程序组织单元"节点，单击鼠标右键，弹出"新建..."和"新建文件夹..."等命令项，即在该节点下可以创建新的POU程序和添加文件夹操作。双击选中的程序组织单元名称，同样可以在工作区域打开或切换到该程序组织单元的编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image509.png)
为了更清晰地对程序块节点下的各个程序组织单元进行分类，可以根据工程的实际需要创建不同名称的文件夹对各个程序组织单元进行划分；可以在各个文件夹中直接创建程序组织单元，也可以采用拖动的方式调整程序组织单元所属的文件夹，方便程序组织单元管理。关于程序块的功能请详见本手册"第十章 ViGET Turbo软件的程序组织单元"中的内容描述。

（2）任务配置

采用树状结构方式显示程序块，选中"任务配置"节点，单击鼠标右键，弹出"添加..."和"查看任务配置..."命令项，即在该节点下可以创建新的程序任务配置和查看总体的任务配置操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image510.png)
双击选中的程序组织单元名称，同样可以在工作区域打开或切换到该程序组织单元的编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image511.png)
（3）变量组态

采用树状结构方式显示"变量组"模块，选中"变量组态"节点，单击鼠标右键，弹出"添加组"和"添加文件夹"命令项，即在该节点下可以创建新的变量组和添加文件夹操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image512.png)
双击选中的"变量组"单元名称，可以在工作区域打开或切换到该"变量组"单元的编辑窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image513.png)
程序组织单元中使用的变量可以直接在变量列表中使用右键菜单命令添加变量定义和编辑变量；具体声明步骤请详见"第八章, 第二节, 第四小节'变量的声明方法'"中的内容描述。在"变量组态"节点下主要是添加全局变量组，并且手动添加全局变量，"变量组态"采用树状结构管理方式。变量组名只能包含字母, 数字, 下划线"\_"，必须以字母或是下划线开头，且遵循如下原则：

-   关于重名：不能与变量名, 程序组织单元名, 程序组织单元文件夹名, 任务名, 工程名, 数据类型（自定义或系统缺省的）, 关键字, 指令库名或功能块名重名。

-   变量组名不可为空，为空时，"确定"按钮显示为灰色，不可用。

-   变量组名称长度最多不超过32字节，超出范围的部分无效。

-   变量的命名规则与变量组的命名规则一致，不再赘述。对于全局变量组还可以进行删除或重命名操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image514.png)
单击"删除"命令，弹出提示框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image515.png)
单击"确定"按钮，变量组被删除。删除的变量组不能恢复，请在删除前确认是否删除。单击"重命名..."命令，弹出"重命名"对话框，在"新名称"框中输入符合要求的变量组名称，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image516.png)
单击"确定"按钮完成重命名操作。

（4）设备组态

双击"设备组态"节点，加载设备库窗口，并且在工作区域打开"设备组态"编辑窗口，该窗口中配置工程的硬件模块及其参数，在硬件配置节点下只显示控制站节点名称和编号，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image517.png)
详见"第十一章 硬件配置"中的内容描述。

（5）功能块和函数

在"功能块和函数"下，又分为"功能块"和"函数"两个子节点，双击"功能块和函数"节点名称可展开，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image518.png)
"功能块"和"函数"均以程序组织单元的形式进行展示，其中"功能块"可以支持ViGET Turbo软件的全部四种编程语言（"LD", "ST", "CFC", "SFC", ），"函数"只支持ViGET Turbo软件的其中三种编程语言（"LD", "ST", "CFC", ），如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image519.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image520.png)
（6）数据类型

在数据类型节点下，显示系统定义的数据类型和自定义数据类型，该节点下也以树状图的方式对数据类型进行管理，可以添加自定义数据类型。选中"任务配置"节点，单击鼠标右键，弹出"添加类型"命令项，即在该节点下可以创建新的数据类型操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image521.png)
鼠标左键点击右键菜单所弹出的"添加类型"命令项，弹出"自定义类型"窗口，可以对需要添加的数据类型进行设定，设置完成之后，单击窗口右侧的"确定"按钮，关闭弹窗并新建数据类型，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image522.png)
鼠标左键双击"数据类型"节点下的各个数据类型子节点，可以查看已添加的数据类型：结构体(STRUCT)和枚举(ENUM)，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image523.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image524.png)
在数据类型树状图中可以看到新添加的数据类型分支，以不同的节点图符区分结构体和枚举类型，结构体关联的图符为 ，枚举型关联的图符为 。详见"第八章, 第一节, 第四小节 数据的类型"中的内容描述。

（7）监视列表

将重要变量添加到各个监视列表中，以便在监视模式下跟踪和观察各个变量的值变化情况。工具栏"工程"选项卡，选择"打开监视列表"命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image525.png)
弹出"监视列表"界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image526.png)
在变量声明区中选择需要监控的变量，鼠标右键菜单项中选择"添加到监视列表"命令项，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image527.png)
添加到监控列表后，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image528.png)
#### 9.2 打印功能

（1）打印

"文件"菜单提供打印命令，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image529.png)
快捷键：\< Ctrl \> + \< P \>

快捷图标：

此命令可以打印活动窗口的内容。选择此命令，弹出打印对话框，选择需要的选项或设置打印机，单击"打印"按钮，活动窗口被打印，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image529.png)
（2）打印预览

使用此命令可以预览当前的文档的打印效果。选择此命令，弹出"打印预览"窗口，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image530.png)
该打印预览页面可以对当前页面进行放大, 缩小，当多页时，单击"上一页"或"下一页"向前向后翻页，单击"打印"按钮 ，弹出"打印"对话框，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image529.png)
在"打印"对话框中可以做进一步操作，如设置打印范围（页的数目）, 打印份数，选择打印介质等，还可以将打印内容输出到文件。使用打印预览命令前务必安装打印机，否则不能进行打印预览。

#### 9.3 工程编辑

"工程"菜单提供与工程编辑相关内容的操作命令，如编译等命令项，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image531.png)
下面分别介绍具体功能：

（1）查看调用树

快捷图标：

鼠标左键单击该选项，弹出"调用树"界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image532.png)
此界面中显示内容为在"工程管理树"窗口中，"任务配置"节点下所添加配置的任务调用信息，其中，在程序POU中调用的程序信息也在此界面以树状图的方式进行显示，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image533.png)
（2）编译（B）

快捷图标：

快捷键：\<F11\>

用这个命令来编译工程。根据工程变动内容分为增量编译和全部编译，具体区别请详见本手册"第十二章, 第一节 编译"中的内容描述。编译提示信息可以查看信息窗口的"编译"标签页的内容，增量编译时提示关键字"ADD_COMPILE"；全部编译时提示关键字"FULL_COMPILE"。

（3）导入变量

快捷图标：

用这个命令来将Excel格式的数据变量与类型导入进当前工程中。鼠标左键单击该选项，弹出"变量表选择"界面。在弹出的界面窗口中选项变量表存放的路径，双击变量表，关闭该窗口并将变量导入进行工程文件中。在导入变量时，需要注意，变量组的名称需要与工程文件中的程序组织单元或变量组，名称一致，不然提示报错信息，变量无法执行导入操作，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image534.png)
（4）导出变量

快捷图标：

用这个命令来将当前工程中的数据变量与类型以Excel格式的表格文件进行导出保存操作。鼠标左键单击该选项，弹出"保存路径选择"窗口界面。在弹出的界面窗口中选项要保存变量表存放的路径，鼠标左键单击窗口右下角"保存（S）"按钮，关闭该窗口并将变量导出执行保存。

（5）选项

快捷图标：

鼠标左键单击该选项，弹出"ViGET Turbo软件设置"窗口界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image535.png)
在弹出的界面窗口中可以对各种软件设置项进行修改操作，修改完成后点击界面下方"确定"按钮，关闭该窗口并将保存修改参数。

（6）查看操作日志

快捷图标：

鼠标左键单击该选项，弹出"查看操作日志"界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image536.png)
在弹出的界面窗口中可以查看在此前对软件及控制器的操作记录。

（7）查看交叉引用表

快捷图标：

鼠标左键单击该选项，弹出"交叉引用表"界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image536.png)
此命令可以查看已经添加的变量在工程中的使用情况，并进行定位跳转功能。

（8）查看交叉引用表

详情见"第十三章, 第一节, 第七小节 监视列表"中的内容描述，此处不多做赘述。

（9）权限设置（P）

快捷图标：

鼠标左键单击该选项，弹出"权限设置"界面，如下图所示：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image536.png)
此命令可以对当前工程文件进行权限锁定, 加密等操作。

## 第7章 许继 PLC 的网络通信技术及应用

### 1 通信基础知识

在现代工业自动化系统中，PLC（可编程逻辑控制器）作为核心控制单元，需要与扩展模块, 其他 PLC, 上位机, 现场设备等进行频繁的信息交换，这些信息交互过程统称为**PLC 通信**。通信技术的优劣直接影响控制系统的响应速度, 稳定性和扩展性，是工业自动化系统高效运行的关键支撑。

#### 1.1 数据传输方式

PLC 通信的数据传输方式主要分为并行通信和串行通信两类，二者在传输原理, 硬件要求和应用场景上存在显著差异，具体如下：

1\. 并行通信方式

并行通信是指在数据传输过程中，一个数据的所有二进制位同时通过各自独立的传输线进行传送。例如，传输一个 8 位二进制数据时，需要 8 条数据传输线，同时传输每一位的信号。

**适用场景**：主要用于 PLC 内部元件之间, PLC 主机与近距离扩展模块或智能模板的处理器之间的通信。由于传输距离受限，通常应用在设备内部或几米范围内的短距离数据交换。

**技术特点**：

传输速率快：所有位同时传送，无需分时等待，数据传输效率高；

硬件成本高：每个数据位需要独立的传输线，传输线数量与数据位数一致，增加了布线复杂度和硬件成本；

抗干扰能力弱：传输线数量多，线间干扰概率大，且信号衰减快；

不适合远距离通信：随着传输距离增加，信号失真严重，通常最大传输距离不超过 10 米。

2\. 串行通信方式

串行通信是指数据的各个二进制位分时使用同一条传输线，从低位到高位按顺序逐位传送。例如，传输一个 8 位二进制数据时，仅需 1-2 条传输线，依次传送每一位信号。

**适用场景**：广泛应用于 PLC 与计算机, 多台 PLC 之间, PLC 与远程现场设备（如传感器, 变频器, 触摸屏）之间的通信，尤其适合中远距离数据传输。

**技术特点**：

传输线需求少：最少仅需两根线（一根发送线, 一根接收线），布线简单，硬件成本低；

适合远距离传输：信号衰减慢，抗干扰能力强，通过适当的调制解调技术，传输距离可达数千米；

传输速率可调：传输速率（波特率）可根据实际需求设置，常见范围为 9600bit/s\~115200bit/s，单位为 bit/s（每秒传送的二进制位数）；

分时传输：数据逐位传送，传输速率相对并行通信较慢，但能满足绝大多数工业控制场景的需求。

**关键参数**：

波特率：数据传输的速率，即每秒传送的二进制位数，常用值包括 9600bit/s, 19200bit/s, 38400bit/s, 115200bit/s 等，通信双方需设置一致的波特率才能正常通信；

数据位：每个字符包含的二进制位数，常见为 7 位或 8 位；

校验位：用于检验数据传输正确性的位，包括奇校验, 偶校验, 无校验三种方式；

停止位：表示一个字符传输结束的位，常见为 1 位, 1.5 位或 2 位。

#### 1.2 工业网络通信概述

随着工业自动化向分布式, 智能化, 网络化方向发展，传统的集中式控制已无法满足大型工业系统的控制需求。工业网络通信技术应运而生，它将分散在生产现场的 PLC, 传感器, 执行器, 上位机等设备通过网络连接起来，实现数据共享, 协同控制和远程监控，形成多层次, 分布式的控制系统架构。

1\. 工业网络的分层结构

工业网络通常采用金字塔式的分层架构，从上到下分为三层，各层功能明确, 协同工作：

**上层（企业管理层）**：主要负责生产计划制定, 数据统计分析, 资源管理等，采用通用以太网技术，实现企业级的数据传输和信息共享；

**中层（车间监控层）**：负责生产过程的实时监控, 参数优化, 设备诊断等，采用工业以太网（如 PROFINET）或现场总线技术，实现 PLC 与上位机, HMI（人机界面）之间的通信；

**下层（现场控制层）**：直接连接现场设备（传感器, 执行器, 变频器等），负责实时数据采集和控制指令执行，采用现场总线（如 PROFIBUS）或点对点通信技术，要求具备高实时性和抗干扰能力。

2\. 工业网络通信的关键要求

工业环境具有强电磁干扰, 温度变化大, 振动频繁等特点，因此工业网络通信需满足以下特殊要求：

**实时性**：控制指令和数据的传输延迟需控制在毫秒级甚至微秒级，确保控制系统的快速响应；

**可靠性**：网络需具备抗电磁干扰, 抗振动, 抗温度变化的能力，保证通信不中断，数据传输无误；

**稳定性**：长时间连续运行无故障，平均无故障时间（MTBF）长；

**扩展性**：支持设备的灵活增减和网络拓扑的调整，满足生产系统升级改造的需求；

**兼容性**：支持不同厂家, 不同类型设备的互联互通，遵循国际通用标准。

3\. 主流工业网络通信技术

目前工业领域常用的网络通信技术包括：

**工业以太网**：如 PROFINET, EtherNet/IP, Modbus TCP 等，基于以太网标准，传输速率高，适合中上层通信；

**现场总线**：如 PROFIBUS, Modbus RTU, DeviceNet 等，专为现场设备通信设计，实时性强，抗干扰能力突出；

**点对点通信**：如 RS-232, RS-485, RS-422 等，通过串行通信接口实现设备间的直接连接，配置简单，成本低。许继 PLC 作为工业控制领域的主流产品，全面支持上述主流通信技术，可根据不同的应用场景灵活选择合适的通信方式，构建高效, 稳定的工业控制系统。

### 2 许继 PLC 支持的通信

许继 PLC 系列产品（如许继 XA 系列, XC 系列等）具备强大的通信功能，通过集成的通信接口或扩展通信模块，支持多种工业通信协议，可实现与编程设备, HMI, 其他 PLC, 现场设备等的全方位通信，满足不同工业场景的应用需求。

#### 2.1 PROFINET 通信

PROFINET 是由 PROFIBUS 国际组织（PI）推出的新一代基于工业以太网技术的自动化总线标准，是工业以太网领域的主流协议之一。许继 PLC 全面支持 PROFINET 通信，通过集成的 PROFINET 接口，可实现高速, 开放的网络连接。

1\. 许继 PLC PROFINET 通信的核心特性

**兼容性强**：遵循 PROFINET 国际标准，支持与西门子, 施耐德, ABB 等不同厂家的 PROFINET 设备互联互通；

**传输速率高**：支持 100Mbit/s 全双工传输，满足大量数据的快速传输需求；

**通信方式灵活**：支持 TCP/IP 标准通信, 实时（RT）通信和等时同步实时（IRT）通信三种模式，可根据应用场景选择；

TCP/IP 标准通信：适用于非实时性要求的场景，如数据归档, 远程监控；

RT 通信：适用于实时性要求较高的控制场景，通信延迟低至毫秒级；

IRT 通信：适用于运动控制等对实时性要求极高的场景，通信延迟可精确控制，支持设备间的同步动作；

**集成 Web 服务器**：许继 PLC 的 PROFINET 接口集成 Web 服务器，可通过标准网络浏览器访问 PLC 的运行状态, 诊断信息, 数据归档等，方便远程维护和监控；

**拓扑结构灵活**：支持线形, 环形, 树形等多种网络拓扑结构，可根据现场布局灵活组网。

2\. 许继 PLC PROFINET 通信的应用场景

大型生产线的分布式控制，实现多台 PLC 之间的协同控制；

上位机（如 WinCC, 组态王）与 PLC 之间的高速数据交换；

现场设备（如分布式 I/O 模块, 变频器, 伺服驱动器）的网络化连接；

远程监控和维护，通过以太网实现对 PLC 的远程编程, 参数修改和故障诊断。

#### 2.2 PROFIBUS 通信

PROFIBUS 是一种国际化, 开放式的现场总线标准，广泛应用于制造业自动化, 流程工业自动化等领域。许继 PLC 通过集成的 PROFIBUS 接口或扩展通信模块（如许继 PB 系列模块），支持 PROFIBUS DP 通信协议，可实现与现场分布式 I/O 设备, 传感器, 执行器等的实时通信。

1\. 许继 PLC PROFIBUS 通信的核心特性

**实时性强**：采用轮询通信机制，主站周期性地访问从站，数据传输延迟小，满足现场控制的实时性要求；

**传输距离远**：采用 RS-485 串行接口和屏蔽双绞线传输，最大传输距离可达 1200 米（9.6kbit/s 波特率），通过中继器可进一步延长；

**抗干扰能力突出**：采用差分信号传输技术，对工业环境中的电磁干扰具有较强的抑制能力；

**支持多主站结构**：PROFIBUS 网络中可设置多个主站，每个主站可管理多个从站，主站之间可实现有限的数据交换；

**设备兼容性好**：支持符合 PROFIBUS 标准的各类现场设备，包括不同厂家的传感器, 执行器, 变频器等。

2\. 许继 PLC PROFIBUS 通信的角色定义

**主站**：许继 PLC 可作为 PROFIBUS DP 的第 1 类主站，负责对从站进行寻址, 数据交换和控制管理；也可作为第 2 类主站，用于设备调试, 诊断和参数配置；

**从站**：许继 PLC 可作为从站，接收主站的控制指令，上传自身的运行状态和采集的数据。

3\. 许继 PLC PROFIBUS 通信的应用场景

车间级现场设备的分布式控制，如生产线的传感器数据采集, 执行器控制；

PLC 与变频器, 伺服驱动器之间的实时通信，实现电机的速度控制和位置控制；

恶劣工业环境下的设备通信，如化工, 冶金行业的现场控制。

#### 2.3 其他常用通信协议

除了 PROFINET 和 PROFIBUS，许继 PLC 还支持 TCP/IP, RS-485, Modbus RTU, Modbus TCP 等多种常用通信协议，满足不同设备的通信需求。

1\. TCP/IP 协议

TCP/IP 是互联网的核心协议，许继 PLC 通过集成的以太网接口支持 TCP/IP 协议，主要应用于：

与上位机（如计算机, 服务器）之间的通信，实现数据上传, 远程监控和编程；

与 HMI 设备的通信，如触摸屏, 操作面板，实现人机交互；

多台许继 PLC 之间的网络通信，构建分布式控制系统；

支持 Socket 通信，可通过编程实现自定义的数据传输协议，满足特殊应用需求。许继 PLC 的 TCP/IP 通信支持静态 IP 地址配置和动态 IP 地址分配（DHCP），用户可根据网络环境灵活设置。

2\. RS-485 协议

RS-485 是一种常用的串行通信接口标准，许继 PLC 通过集成的 RS-485 接口或扩展模块支持该协议，主要特点包括：

采用差分信号传输，抗干扰能力强，传输距离可达 1200 米；

支持多点通信，最多可连接 32 个设备，适合构建简单的现场总线网络；

传输速率可调，最高可达 10Mbit/s，满足中低速数据传输需求；

通常与 Modbus RTU 协议配合使用，实现与传感器, 变频器, 仪表等设备的通信。

3\. Modbus 协议

Modbus 是一种开放, 通用的工业通信协议，分为 Modbus RTU（基于串行通信）和 Modbus TCP（基于以太网）两种类型，许继 PLC 全面支持该协议：

**Modbus RTU**：基于 RS-485 接口，适用于现场设备的点对点通信或多点通信，配置简单，成本低，广泛应用于传感器, 变送器, 变频器等设备的通信；

**Modbus TCP**：基于 TCP/IP 协议，适用于以太网环境下的设备通信，传输速率高，可实现远程通信和网络监控。许继 PLC 可作为 Modbus 主站或从站：

作为主站时，可主动访问多个 Modbus 从站，采集数据或发送控制指令；

作为从站时，可响应主站的请求，上传自身数据或执行主站指令。

4\. 其他专用协议

许继 PLC 还支持部分专用通信协议，如与许继集团自主研发的变频器, 继电器等设备的专用通信协议，实现设备间的无缝对接和高效通信；同时支持 USS 协议（通用串行通信协议），可与西门子等厂家的变频器进行通信。

### 3 PROFINET 通信（许继 PLC 实操）

#### 3.1 PROFINET 简介

1\. PROFINET 的核心概念

PROFINET 是基于工业以太网的自动化通信标准，旨在为工业自动化领域提供统一的网络解决方案，涵盖实时控制, 运动控制, 故障安全, 网络安全等功能。其核心概念包括：

**PROFINET IO 系统**：由 IO 控制器, IO 设备, 智能设备, 编程设备等组成的通信系统，实现分布式 I/O 的实时数据交换；

**IO 控制器**：负责对连接的 IO 设备进行寻址和数据交换，许继 PLC 可作为 IO 控制器，管理多个 IO 设备；

**IO 设备**：分布式现场设备，如分布式 I/O 模块, 变频器, 传感器等，接收 IO 控制器的指令并上传数据；

**智能设备**：兼具 IO 控制器和 IO 设备功能的设备，可与 IO 控制器通信，同时管理自身的 IO 模块；

**PROFINET 设备名称**：每个 PROFINET 设备都有唯一的设备名称，用于网络中的设备识别和寻址；

**IP 地址和 MAC 地址**：IP 地址用于 TCP/IP 通信中的设备定位，MAC 地址为设备的物理地址，出厂时固定。

2\. PROFINET 的通信机制

PROFINET 支持三种通信机制，适用于不同的实时性要求：

**TCP/IP 标准通信**：基于 TCP/IP 协议，适用于非实时数据传输，如设备参数配置, 数据归档, 远程诊断等，通信延迟较大（通常为几十毫秒）；

**实时（RT）通信**：采用优化的以太网帧结构，跳过 TCP/IP 协议栈的部分层级，通信延迟低至 1-10 毫秒，适用于大多数工业控制场景，如生产线的实时控制；

**等时同步实时（IRT）通信**：通过精确的时钟同步和时间片调度，实现微秒级的通信延迟，且延迟抖动极小，适用于运动控制, 机器人协同等对实时性要求极高的场景。

3\. 许继 PLC 的 PROFINET 接口特性

许继 PLC 的 PROFINET 接口通常具备以下特性：

支持 10/100Mbit/s 自适应以太网速率；

集成交换机功能，支持多个端口，可构建线形, 环形拓扑；

支持 PROFINET IO 控制器, IO 设备和智能设备三种角色；

集成 Web 服务器，支持通过浏览器进行设备监控和参数配置；

支持网络诊断功能，可实时监测网络连接状态和通信故障。

#### 3.2 构建 PROFINET 网络（含许继 PLC 组网方案）

1\. 组网前的准备工作

（1）硬件准备

许继 PLC（如 XA 系列）：需配备集成 PROFINET 接口的 CPU 模块；

现场设备：支持 PROFINET 协议的分布式 I/O 模块, 变频器, HMI 等；

网络设备：工业以太网交换机（如许继工业交换机, 西门子 SCALANCE X 系列）, 网线, 连接器等；

编程设备：安装许继 PLC 编程软件（如 XJPro）的计算机。

（2）软件准备

许继 PLC 编程软件 XJPro：用于 PLC 的程序编写, 硬件组态和网络配置；

GSD 文件：若现场设备为第三方 PROFINET 设备，需获取该设备的 GSD（Generic Station Description）文件，用于在 XJPro 中进行设备组态；

网络配置工具：用于配置设备的 IP 地址, 设备名称等网络参数。

2\. 许继 PLC PROFINET 组网方案

根据工业现场的布局和需求，许继 PLC PROFINET 网络可采用以下三种常见拓扑结构：

（1）线形拓扑结构

**结构特点**：所有设备通过工业交换机串联连接，形成一条直线，PLC 作为 IO 控制器位于一端或中间位置，现场设备作为 IO 设备依次连接在交换机上；

**适用场景**：设备分布较为分散, 呈直线排列的场景，如流水线生产线；

**硬件连接**：

将许继 PLC 的 PROFINET 接口（X1）通过网线连接到工业交换机的一个端口；

各现场设备的 PROFINET 接口分别通过网线连接到交换机的其他端口；

确保所有设备使用符合 CAT5 标准的屏蔽双绞线和 RJ-45 连接器，以增强抗干扰能力。

（2）环形拓扑结构

**结构特点**：所有设备通过交换机连接成一个闭合的环，许继 PLC 作为 IO 控制器，现场设备作为 IO 设备，环网具有冗余功能，某一段线路故障时，数据可通过反向路径传输；

**适用场景**：对网络可靠性要求较高的场景，如化工, 电力行业的关键控制系统；

**硬件连接**：

许继 PLC 的 PROFINET 接口（X1）的两个端口（P1, P2）分别连接到环网的两个交换机端口；

各现场设备的 PROFINET 接口依次连接到交换机，形成闭合环；

需使用支持环网冗余的工业交换机，如许继 RS-IES 系列工业交换机，支持快速环网恢复（恢复时间≤300ms）。

（3）树形拓扑结构

**结构特点**：以核心交换机为根节点，分支交换机为子节点，设备连接在分支交换机上，形成树形结构，适用于设备数量多, 分布范围广的大型系统；

**适用场景**：大型工厂的多个车间, 多个生产线的集中控制；

**硬件连接**：

许继 PLC 的 PROFINET 接口连接到核心交换机；

各车间的分支交换机连接到核心交换机；

车间内的现场设备连接到对应的分支交换机。

3\. 软件组态步骤

以许继 XA 系列 PLC 作为 IO 控制器，连接分布式 I/O 模块（如西门子 ET200SP）为例，详细说明 PROFINET 网络的软件组态步骤：

（1）创建新项目

打开许继编程软件 XJPro，点击 "文件"→"新建项目"，输入项目名称（如 "PROFINET 组网项目"）和保存路径，点击 "确定"；

在项目树中选择 "硬件配置"，点击 "添加 CPU"，选择对应的许继 XA 系列 CPU 型号（如 XA-1214C），点击 "确定"。

（2）配置 PROFINET 接口参数

在硬件配置界面中，选中 CPU 的 PROFINET 接口（X1），右键选择 "属性"；

在 "网络设置" 选项卡中，设置 IP 地址（如 "192.168.0.10"）和子网掩码（如 "255.255.255.0"），勾选 "启用 PROFINET IO 控制器"；

在 "设备名称" 选项卡中，设置 PROFINET 设备名称（如 "XJ_PLC_01"），该名称用于网络中设备的唯一标识，点击 "确定"。

（3）导入第三方设备 GSD 文件

若现场设备为第三方 PROFINET 设备（如 ET200SP），需导入其 GSD 文件：点击 "工具"→"GSD 文件管理"→"导入"，选择下载的 GSD 文件（如 "ET200SP.gsd"），点击 "确定"，完成 GSD 文件导入；

导入成功后，在 "硬件目录"→"PROFINET IO 设备" 中可找到该设备。

（4）添加 IO 设备并分配地址

在硬件配置界面的 "网络视图" 中，从 "硬件目录" 中拖拽 ET200SP 模块到网络中，与 PLC 的 PROFINET 接口建立连接；

选中 ET200SP 模块，右键选择 "属性"，设置其 PROFINET 设备名称（如 "ET200SP_01"）和 IP 地址（如 "192.168.0.11"），子网掩码与 PLC 一致；

在 "IO 配置" 选项卡中，为 ET200SP 的输入 / 输出模块分配地址，如 DI 模块起始地址为 "% I0.0"，长度为 8；DO 模块起始地址为 "% Q0.0"，长度为 8，点击 "确定"。

（5）配置实时通信参数

若需要实时（RT）通信，选中 PROFINET 网络，右键选择 "网络属性"；

在 "实时设置" 选项卡中，选择 "RT 通信"，设置循环周期（如 "10ms"），点击 "确定"；

若需要等时同步实时（IRT）通信，需勾选 "IRT 通信"，配置同步域和时间片，适用于运动控制场景。

（6）下载配置到 PLC

连接编程设备与 PLC（通过以太网或 USB），在 XJPro 中点击 "在线"→"连接到设备"，选择对应的通信接口和 PLC 的 IP 地址，点击 "连接"；

连接成功后，点击 "下载"→"下载硬件配置"，勾选 "覆盖现有配置"，点击 "确定"，完成配置下载。

4\. 通信测试与故障排查

（1）通信测试

下载完成后，启动 PLC（将 CPU 的运行模式开关拨至 "RUN"）；

在 XJPro 中点击 "在线"→"监控"→"IO 数据监控"，添加配置的 DI, DO 地址；

操作现场设备的传感器（如按下按钮），观察 DI 地址的状态是否变为 "TRUE"；通过编程软件强制 DO 地址输出，观察现场执行器（如指示灯）是否动作，若状态正常，说明通信成功。

（2）常见故障排查

  -------------------- ---------------------- ----------------------------------------------------------------------
  故障现象             可能原因               排查方法
  设备无法连接到网络   IP 地址冲突            检查网络中所有设备的 IP 地址，确保无重复，重新配置冲突设备的 IP 地址
                       网线或连接器故障       更换网线和 RJ-45 连接器，使用网线测试仪检测线路连通性
                       交换机端口故障         将设备连接到交换机的其他端口，检查端口是否启用
  实时通信延迟过大     网络负载过重           减少网络中的非实时数据传输，优化通信周期
                       交换机不支持实时通信   更换支持 PROFINET RT/IRT 的工业交换机
  IO 数据传输错误      GSD 文件版本不匹配     下载设备最新的 GSD 文件，重新导入并组态
                       IO 地址分配冲突        检查所有 IO 设备的地址分配，确保无重叠
                       电磁干扰               检查网线是否为屏蔽双绞线，布线是否远离动力电缆，接地是否良好
  -------------------- ---------------------- ----------------------------------------------------------------------

### 4 PROFIBUS 通信（许继 PLC 实操）

#### 4.1 PROFIBUS 简介

1\. PROFIBUS 的协议架构

PROFIBUS 基于 ISO/OSI 网络模型，采用精简的协议架构，仅使用第一层（物理层）, 第二层（数据链路层）和第七层（应用层），以确保数据的高速传输和实时性。各层功能如下：

**物理层**：定义了传输介质, 接口类型和电气特性，PROFIBUS 常用的物理层为 RS-485，采用屏蔽双绞线传输，支持半双工通信；

**数据链路层**：负责数据的帧封装, 传输控制和错误检测，采用主 - 从轮询机制，确保数据的可靠传输；

**应用层**：定义了通信协议数据单元（PDU）的格式和通信服务，PROFIBUS 提供三种应用层协议：

DP（Distributed Peripheral）：分布式外设协议，用于 PLC 与现场分布式 I/O 设备之间的实时通信，是工业控制中最常用的 PROFIBUS 协议；

FMS（Fieldbus Message Specification）：现场总线消息规范，用于设备之间的非实时数据交换，如设备参数配置, 诊断信息传输；

PA（Process Automation）：过程自动化协议，用于流程工业的现场设备通信，支持总线供电。

2\. PROFIBUS DP 的核心特性

PROFIBUS DP 是专为分布式 I/O 控制设计的协议，核心特性如下：

**传输速率**：可在 9.6kbit/s\~12Mbit/s 范围内选择，根据传输距离调整，传输距离越远，速率越低；

**连接设备数量**：每个 PROFIBUS DP 网络最多可连接 127 个设备（主站 + 从站）；

**数据传输类型**：支持循环数据传输（实时数据）和非循环数据传输（诊断数据, 参数数据）；

**诊断功能**：支持设备级, 模块级和通道级的诊断，可实时监测设备的运行状态，及时发现故障；

**总线供电**：部分 PROFIBUS PA 设备支持通过总线供电，减少现场布线成本。

3\. 许继 PLC 的 PROFIBUS 接口配置

许继 PLC 的 PROFIBUS 通信可通过两种方式实现：

**集成 PROFIBUS 接口**：部分许继 PLC 型号（如 XC 系列）集成了 PROFIBUS DP 接口，可直接连接 PROFIBUS 网络；

**扩展通信模块**：对于未集成 PROFIBUS 接口的 PLC，可通过扩展许继 PB 系列通信模块（如 PB-1243-5）实现 PROFIBUS DP 主站功能。

#### 4.2 PROFIBUS DP 应用（许继 PLC 适配）

以许继 XC 系列 PLC 作为 PROFIBUS DP 主站，PM125 作为 PROFIBUS DP 从站，连接电梯仿真模型为例，详细介绍 PROFIBUS DP 的应用配置步骤。

1\. 硬件组成与连接

（1）硬件清单

许继 XC 系列 PLC（如 XC-1214C）；

许继 PROFIBUS DP 主站模块 PB-1243-5；

PM125 串口 / PROFIBUS DP 适配器（从站）；

电梯仿真模型（带 AS-i 接口）；

PROFIBUS 屏蔽双绞线, DP 接头（带终端电阻）；

编程设备（安装 XJPro 软件）。

（2）硬件连接

将 PB-1243-5 模块插入许继 PLC 的扩展槽，拧紧固定螺丝；

连接 PROFIBUS 网络：

将 PLC 的 PB-1243-5 模块的 PROFIBUS 接口（DP+, DP-, GND）通过屏蔽双绞线连接到 PM125 的 PROFIBUS 接口；

网络两端的设备（PLC 端和 PM125 端）需安装带终端电阻的 DP 接头，并将终端电阻开关拨至 "ON"，中间设备的终端电阻开关拨至 "OFF"；

连接 PM125 与电梯仿真模型：通过 AS-i 接口将 PM125 与电梯仿真模型连接，实现信号的采集和控制；

连接编程设备与 PLC：通过以太网或 USB 将计算机与 PLC 连接，用于编程和配置。

2\. 软件组态步骤

（1）安装 GSD 文件

打开 XJPro 软件，点击 "工具"→"GSD 文件管理"→"导入"；

选择 PM125 的 GSD 文件（如 "PM125V20.GSD"），点击 "确定"，完成导入，导入后可在 "硬件目录"→"PROFIBUS DP"→"其他现场设备" 中找到 PM125 模块。

（2）硬件组态

在 XJPro 中创建新项目，添加许继 XC-1214C CPU 和 PB-1243-5 模块：

点击 "硬件配置"→"添加 CPU"，选择 XC-1214C；

右键点击 CPU 的扩展槽，选择 "添加模块"，在 "通信模块" 中选择 PB-1243-5，点击 "确定"；

配置 PB-1243-5 模块的 PROFIBUS 地址：

选中 PB-1243-5 模块，右键选择 "属性"；

在 "PROFIBUS 地址" 选项卡中，选择 "添加新子网"，设置子网名称（如 "PROFIBUS_1"），地址设置为 "2"（默认），点击 "确定"；

添加 PM125 从站并配置：

在 "网络视图" 中，从 "硬件目录" 拖拽 PM125 模块到 PROFIBUS_1 子网中，与 PB-1243-5 模块建立连接；

选中 PM125 模块，右键选择 "属性"，在 "PROFIBUS 地址" 选项卡中，设置地址为 "3"（需与 PM125 设备的实际地址一致）；

在 "IO 配置" 选项卡中，添加 DI（数字输入）和 DO（数字输出）模块：

拖拽 2 个通用 DI 模块，设置起始地址为 "% I2.0"，长度为 6（对应电梯的 6 个输入信号）；

拖拽 2 个通用 DO 模块，设置起始地址为 "% Q2.0"，长度为 7（对应电梯的 7 个输出信号）；

点击 "确定"，完成 PM125 的组态。

（3）通信协议格式配置

PM125 的通信格式定义如下：

输入数据：首字节为通信命令字，后续字节为用户数据（电梯状态信号）；

输出数据：首字节为通信命令字，第二个字节为输出数据长度，后续字节为用户数据（电梯控制信号）；

在 XJPro 中，需根据该格式在程序中定义数据缓冲区，实现数据的正确解析和发送。

3\. 通信程序编写

在 OB1（主程序）中编写通信程序，实现 PLC 与 PM125 之间的 IO 数据传输，程序采用功能块编程方式，具体如下：

（1）变量定义

在 "变量表" 中定义以下变量：

  ---------------- ----------------------- -------------- ----------------------------------------
  变量名称         数据类型                地址           说明
  DI_Elevator      Array\[0..5\] of Bool   %I2.0..%I2.5   电梯输入信号（如楼层传感器, 呼叫按钮）
  DO_Elevator      Array\[0..6\] of Bool   %Q2.0..%Q2.6   电梯输出信号（如运行指示灯, 门控制）
  MB_Command_In    Byte                    %MB300         输入命令字缓冲区
  MB_Command_Out   Byte                    %MB301         输出命令字缓冲区
  MB_Data_Length   Byte                    %MB302         输出数据长度缓冲区
  ---------------- ----------------------- -------------- ----------------------------------------

（2）程序编写

**输入数据读取**：将 PM125 的输入数据（% I2.0..% I2.5）读取到变量 DI_Elevator 中，并存储命令字到 MB_Command_In；

+---------------------------------------------------------------+
| // 输入数据传输                                               |
|                                                               |
| LDI %I2.0                                                     |
|                                                               |
| MOVB %IB2, %MB300 // 将输入字节IB2（含命令字和数据）存入MB300 |
|                                                               |
| MOVB %IB3, %MB301 // 扩展数据存入MB301（根据实际长度调整）    |
|                                                               |
| // 解析输入信号                                               |
|                                                               |
| MOVB %IB2.1, DI_Elevator\[0\] // 楼层1传感器                  |
|                                                               |
| MOVB %IB2.2, DI_Elevator\[1\] // 楼层2传感器                  |
|                                                               |
| MOVB %IB2.3, DI_Elevator\[2\] // 楼层3传感器                  |
|                                                               |
| MOVB %IB2.4, DI_Elevator\[3\] // 上行呼叫按钮                 |
|                                                               |
| MOVB %IB2.5, DI_Elevator\[4\] // 下行呼叫按钮                 |
|                                                               |
| MOVB %IB2.6, DI_Elevator\[5\] // 门状态传感器                 |
+---------------------------------------------------------------+

**输出数据发送**：设置输出命令字, 数据长度，将控制信号 DO_Elevator 写入 PM125 的输出地址（% Q2.0..% Q2.6）；

+----------------------------------------------------+
| // 设置输出命令字和数据长度                        |
|                                                    |
| MOVB 16\#01, %MB302 // 输出命令字：01H（运行控制） |
|                                                    |
| MOVB 7, %MB303 // 输出数据长度：7字节              |
|                                                    |
| // 组装输出数据                                    |
|                                                    |
| MOVB DO_Elevator\[0\], %QB2.0 // 一层运行指示灯    |
|                                                    |
| MOVB DO_Elevator\[1\], %QB2.1 // 二层运行指示灯    |
|                                                    |
| MOVB DO_Elevator\[2\], %QB2.2 // 三层运行指示灯    |
|                                                    |
| MOVB DO_Elevator\[3\], %QB2.3 // 上行指示灯        |
|                                                    |
| MOVB DO_Elevator\[4\], %QB2.4 // 下行指示灯        |
|                                                    |
| MOVB DO_Elevator\[5\], %QB2.5 // 开门控制          |
|                                                    |
| MOVB DO_Elevator\[6\], %QB2.6 // 关门控制          |
|                                                    |
| // 发送输出数据                                    |
|                                                    |
| MOVB %MB302, %QB2 // 命令字写入输出字节QB2         |
|                                                    |
| MOVB %MB303, %QB3 // 数据长度写入QB3               |
|                                                    |
| MOVB %QB4, %QB4 // 控制数据写入QB4及后续字节       |
+----------------------------------------------------+

**故障诊断**：添加通信故障检测逻辑，当通信异常时触发报警；

+-------------------------------------------------+
| // 通信故障检测（通过看门狗信号）               |
|                                                 |
| LDI %I10.0 // 假设I10.0为PM125的看门狗反馈信号  |
|                                                 |
| ANDB %MB300, 16\#80 // 检查命令字中的故障标志位 |
|                                                 |
| = %Q10.0 // 故障报警指示灯                      |
+-------------------------------------------------+

4\. 通信测试与验证

（1）测试准备

配置 PM125 的 DP 地址：通过 PM125 顶部的按钮设置 DP 地址为 3（与软件组态一致）；

配置计算机 IP 地址：将计算机 IP 地址设置为与 PLC 同一网段（如 192.168.0.1），子网掩码为 255.255.255.0；

打开电梯仿真模型软件，启用外控模式。

（2）测试步骤

将编写好的程序下载到 PLC，启动 PLC 运行；

在 XJPro 中打开 "变量监控" 窗口，添加 DI_Elevator, DO_Elevator 等变量；

操作电梯仿真模型的呼叫按钮（如一层上行呼叫），观察 DI_Elevator \[3\] 的状态是否变为 "TRUE"；

在变量监控窗口中手动设置 DO_Elevator \[0\] 为 "TRUE"，观察电梯仿真模型的一层运行指示灯是否点亮；

若所有输入 / 输出信号正常交互，说明 PROFIBUS DP 通信成功；若通信失败，检查 DP 地址, 接线, 程序逻辑等。

（3）常见问题解决

  ---------------------- ----------------------------------------------------------------------------------------------------------------------------------------------
  问题现象               解决方法
  无法读取电梯输入信号   1\. 检查 PM125 的 DP 地址是否与组态一致；2. 检查 PROFIBUS 总线接线是否正确，终端电阻是否启用；3. 检查电梯仿真模型与 PM125 的 AS-i 接口连接
  输出信号无法控制电梯   1\. 检查输出数据长度设置是否正确；2. 检查命令字格式是否符合 PM125 要求；3. 检查 PLC 的运行模式是否为 "RUN"
  通信频繁中断           1\. 检查总线电缆是否为屏蔽双绞线，是否远离动力电缆；2. 降低通信波特率（如从 12Mbit/s 改为 1.5Mbit/s）；3. 检查 DP 接头是否松动，接地是否良好
  ---------------------- ----------------------------------------------------------------------------------------------------------------------------------------------

### 5 许继 PLC 冗余通信与高速数据交互技术

在工业控制领域，部分关键系统（如电力, 化工, 冶金）对通信的可靠性和实时性要求极高，一旦通信中断或数据传输延迟过大，可能导致严重的生产事故。许继 PLC 通过冗余通信技术和高速数据交互技术，满足关键场景的应用需求。

#### 5.1 许继 PLC 冗余通信技术

冗余通信技术是指通过增加备用通信链路或设备，当主通信链路 / 设备故障时，备用链路 / 设备自动切换，确保通信不中断。许继 PLC 支持多种冗余通信方式，主要包括以下两类：

1\. 网络冗余通信

网络冗余通信通过构建双网络拓扑，实现通信链路的冗余备份，主要应用于 PROFINET 和工业以太网通信。

（1）PROFINET 环网冗余

许继 PLC 的 PROFINET 接口支持环网冗余功能，通过工业交换机构建闭合环网，核心特点如下：

冗余切换时间≤300ms，确保控制数据的连续传输；

支持单环和多环结构，单环最多可连接 32 个设备；

无需额外编程，通过硬件组态即可实现冗余配置。

**配置步骤**：

硬件连接：将所有 PROFINET 设备（PLC, 现场设备）通过工业交换机连接成闭合环，确保环网中所有设备的 PROFINET 接口都参与环网；

软件组态：在 XJPro 中，选中 PROFINET 网络，右键选择 "属性"，勾选 "启用环网冗余"，设置环网恢复时间（默认 300ms）；

测试验证：正常运行时，数据通过主路径传输；断开其中一段网线，观察 PLC 是否能通过备用路径正常通信，切换过程中无数据丢失。

（2）双网冗余（A/B 网）

双网冗余是指构建两个独立的以太网（A 网和 B 网），PLC 和现场设备均连接到两个网络，主网故障时自动切换到备用网，适用于对可靠性要求极高的场景。

**配置步骤**：

硬件准备：两个独立的工业交换机，PLC 需配备两个 PROFINET 接口（或扩展一个以太网模块），现场设备需支持双网冗余；

硬件连接：PLC 的两个 PROFINET 接口分别连接到 A 网交换机和 B 网交换机，现场设备的双接口也分别连接到两个交换机；

软件组态：在 XJPro 中，为 PLC 的两个 PROFINET 接口分别配置 IP 地址（如 A 网：192.168.0.10，B 网：192.168.1.10）；在 "冗余设置" 中，选择 "双网冗余"，设置主网（如 A 网）和备用网（如 B 网）；

应用编程：在用户程序中添加网络状态检测逻辑，当主网通信故障时，自动切换到备用网传输数据。

2\. 设备冗余通信

设备冗余通信是指设置两台 PLC（主 PLC 和备用 PLC），主 PLC 正常运行时控制现场设备，主 PLC 故障时，备用 PLC 自动接管控制权限，确保系统连续运行。许继 PLC 支持热冗余和冷冗余两种模式：

（1）热冗余模式

主备 PLC 同时运行，实时同步数据（如程序, 变量状态, I/O 数据）；

主 PLC 故障时，备用 PLC 无需重启，立即接管控制，切换时间≤10ms；

适用于对停机时间零容忍的关键系统，如电力系统的控制保护装置。

**配置要求**：

主备 PLC 型号一致，需配备冗余通信模块（如许继 RC-1200 冗余模块）；

主备 PLC 通过专用冗余电缆连接，实现数据同步；

现场设备的 I/O 信号需同时连接到主备 PLC 的 I/O 模块，或通过冗余分布式 I/O 模块（如 ET200SP HA）实现 I/O 冗余。

（2）冷冗余模式

主 PLC 运行，备用 PLC 处于待机状态，定期同步关键数据；

主 PLC 故障时，备用 PLC 启动并加载数据，接管控制，切换时间≤1s；

适用于对切换时间要求不高, 成本敏感的场景。

**配置步骤**：

主备 PLC 通过以太网连接，配置相同的 IP 地址段；

在 XJPro 中启用 "冗余功能"，设置主 PLC 和备用 PLC 的设备名称和 IP 地址；

编写数据同步程序，定期将主 PLC 的关键变量, I/O 状态同步到备用 PLC；

添加故障检测程序，当主 PLC 故障时，触发备用 PLC 启动并接管控制。

#### 5.2 许继 PLC 高速数据交互技术

高速数据交互技术主要用于需要大量数据快速传输的场景，如运动控制, 实时监控, 大数据采集等。许继 PLC 通过优化通信协议, 硬件加速和软件优化，实现高速数据传输。

1\. 高速数据交互的核心技术

（1）PROFINET IRT 通信

PROFINET IRT 通信是等时同步实时通信，通过精确的时钟同步和时间片调度，实现微秒级的数据传输延迟，且延迟抖动≤1μs，适用于运动控制中多轴同步的场景（如机器人, 数控机床）。许继 PLC 的 IRT 通信支持以下特性：

支持最多 256 个同步域，每个同步域最多 32 个设备；

同步时钟精度≤1μs，确保多设备之间的动作同步；

支持带宽预留，确保实时数据传输不受非实时数据干扰。

**配置步骤**：

在硬件组态中，选中 PROFINET 网络，设置通信模式为 "IRT 通信"；

创建同步域，添加参与同步的设备（如 PLC, 伺服驱动器）；

配置时间片，为每个设备分配固定的通信时间窗口；

下载配置并启动时钟同步，通过 XJPro 的 "同步状态监控" 查看同步精度。

（2）高速串行通信

许继 PLC 的 RS-485 接口支持最高 10Mbit/s 的传输速率，配合 Modbus RTU 高速模式，实现与现场设备的高速数据交互。

**应用场景**：

与高速传感器（如激光测距传感器）的通信，数据更新率≥100Hz；

与变频器的高速通信，实现电机的快速速度调节。

**配置要点**：

在 XJPro 中设置 RS-485 接口的波特率为 10Mbit/s，数据位 8 位，无校验，停止位 1 位；

缩短通信电缆长度，最长不超过 50 米，使用高品质屏蔽双绞线；

减少总线上的设备数量，最多不超过 16 个，避免总线冲突。

（3）硬件加速技术

许继 PLC 的 CPU 集成了专用的通信加速芯片，对 PROFINET, PROFIBUS 等协议进行硬件加速，减少 CPU 的通信负载，提高数据传输速率。同时，部分高端 PLC（如 XA-1500 系列）配备了千兆以太网接口，支持 1Gbit/s 的传输速率，满足大量数据的快速传输需求。

2\. 高速数据交互的应用案例

以许继 PLC 与多台伺服驱动器的高速通信为例，说明高速数据交互的实现方案：

（1）应用需求

4 轴伺服驱动器与 PLC 实现位置同步控制，位置指令更新周期≤1ms；

PLC 实时采集伺服驱动器的位置反馈, 速度反馈，更新周期≤1ms；

支持急停信号, 故障信号的快速传输，响应时间≤100μs.

（2）硬件配置

许继 XA-1500 系列 PLC（集成 PROFINET IRT 接口）；

4 台支持 PROFINET IRT 的伺服驱动器（如西门子 V90 PN）；

工业交换机（支持 PROFINET IRT，如 SCALANCE X208IRT）；

千兆以太网电缆, 屏蔽双绞线。

（3）软件配置

硬件组态：

添加 XA-1500 PLC 和 4 台 V90 PN 伺服驱动器，构建 PROFINET IRT 网络；

创建同步域，将 PLC 和 4 台伺服驱动器添加到同一同步域；

配置同步周期为 1ms，为每台伺服驱动器分配时间片；

通信程序编写：

使用高速数据传输功能块（如 XJ_PN_IRT_Send, XJ_PN_IRT_Receive）；

周期发送位置指令到伺服驱动器，接收位置反馈和状态信息；

编写急停和故障处理程序，采用中断方式处理紧急信号，确保快速响应。

（4）性能测试

位置指令传输延迟：≤500μs；

位置反馈更新周期：1ms；

急停信号响应时间：≤50μs；

多轴同步精度：≤1μs，满足运动控制的高精度要求。

#### 5.3 冗余通信与高速数据交互的工程实践要点

1\. 冗余通信的工程注意事项

冗余网络的布线需分开敷设，避免同时遭受电磁干扰或物理损坏；

定期测试冗余切换功能，确保故障时能正常切换；

选择支持冗余功能的工业交换机和现场设备，确保兼容性；

冗余系统的接地需统一，避免电位差导致的通信故障。

2\. 高速数据交互的工程注意事项

合理规划网络负载，避免非实时数据占用过多带宽；

缩短通信距离，使用高品质传输介质，减少信号衰减；

对高速传输的设备进行时钟同步，确保数据传输的准确性；

优化用户程序，减少 CPU 的通信处理时间，提高数据传输效率。

3\. 典型应用场景

电力系统的变电站自动化：采用双网冗余通信，确保控制信号和监测数据的可靠传输；

汽车生产线的机器人控制：采用 PROFINET IRT 通信，实现多机器人的高精度同步动作；

化工行业的过程控制：采用设备冗余通信和高速数据采集，确保生产过程的连续稳定和实时监控；

轨道交通的信号系统：采用冗余通信和高速数据交互，实现列车的精准控制和安全监控。

## 第8章 工业自动化项目上位监控系统设计（适配许继 PLC）

### 1 人机界面概述

人机界面（HMI）作为工业自动化系统中人与设备交互的核心枢纽，是连接操作人员与许继 PLC 控制系统的关键桥梁。在现代工业生产场景中，高效, 稳定的 HMI 系统能够显著提升生产过程的可视化程度, 操作便捷性和故障响应速度，为实现自动化生产的精细化管理提供有力支撑。本章将围绕适配许继 PLC 的上位监控系统设计展开，详细阐述 HMI 的核心任务, 设计方法, 硬件选型及软件配置等关键内容。

#### 1.1 HMI 的主要任务

适配许继 PLC 的 HMI 系统，其核心任务是实现操作人员与 PLC 控制系统之间的高效信息交互，确保生产过程的安全, 稳定, 可控。具体包括以下五个方面：

#### 过程可视化

将许继 PLC 采集到的工业现场数据（如设备运行状态, 工艺参数数值, 生产进度等）通过 HMI 设备以直观的形式呈现给操作人员。显示画面可包含指示灯（反映设备启停, 故障等状态）, 按钮（操作指令输入）, 文字说明（设备名称, 参数含义）, 图形（生产工艺流程示意图）和曲线（参数变化趋势）等元素，且所有画面元素需根据现场过程的实时变化进行动态更新。例如，在自动化生产线监控中，通过 HMI 画面可实时查看许继 PLC 控制的传送带运行状态, 灌装设备工作进度, 液罐液位等关键信息。

#### 操作员对过程的控制

操作人员通过 HMI 的图形用户界面，向许继 PLC 发送控制指令，实现对生产过程的干预和调节。操作形式包括数据输入（如设定工艺参数阈值）, 文字输入（如生产任务编号）, 按钮操作（如设备起动, 停止, 复位）等。例如，操作员可通过 HMI 输入灌装时间参数，该参数经 HMI 传输至许继 PLC 后，由 PLC 控制灌装设备执行相应的操作；也可通过 HMI 上的起动按钮，触发许继 PLC 内部程序，驱动电动机启动运行。

#### 显示报警

当生产过程出现异常或达到临界状态时，许继 PLC 会触发报警信号并传输至 HMI 系统，HMI 需及时以醒目的方式（如红色闪烁提示, 声音报警, 弹出窗口等）显示报警信息。报警信息应包含报警类型（如离散量报警, 模拟量报警）, 报警位置（如某台设备, 某个传感器）, 报警原因（如参数超上限, 设备故障）, 报警发生时间等关键内容，以便操作人员快速定位问题并采取应对措施。例如，当液罐液位超过许继 PLC 设定的上限值时，HMI 立即显示 "液罐液位过高" 的报警信息。

#### 归档过程值

HMI 系统需配合许继 PLC，对生产过程中的关键数据（如工艺参数, 设备运行状态, 报警记录等）进行连续, 顺序的采集和存储，建立完善的生产数据档案。操作人员可通过 HMI 检索历史生产数据，查看特定时间段内的参数变化情况, 报警发生频次等，为生产分析, 质量追溯, 设备维护提供数据支持。同时，HMI 还支持将归档的生产数据以报表形式打印输出。

#### 过程和设备的参数管理

HMI 系统可将生产过程和设备的相关参数（如工艺配方, 设备运行参数, 控制逻辑参数等）存储在配方库中。当需要切换产品型号或调整生产工艺时，操作人员可通过 HMI 选择相应的配方，一次性将参数下载至许继 PLC，实现生产工艺的快速切换，提高生产灵活性和效率。例如，在多规格产品生产场景中，通过 HMI 调用不同的配方参数，许继 PLC 可自动调整设备运行状态，适配不同产品的生产要求。

HMI 在适配许继 PLC 的控制系统中起着不可或缺的作用，它不仅是操作人员了解生产状态的 "窗口"，也是干预生产过程的 "工具"。通过 HMI，操作人员无需直接接触 PLC 硬件或深入了解其内部程序，即可实现对整个控制系统的监控和操作。同时，HMI 利用软件画面中的按钮, 指示灯等元素替代部分硬件元件，减少了许继 PLC 所需的 I/O 点数，简化了系统配线，降低了硬件成本和维护难度。

#### 1.2 HMI 项目设计方法

适配许继 PLC 的 HMI 监控系统组态，核心是通过 "变量" 建立 HMI 与许继 PLC 及工业现场设备之间的通信链路，实现数据的双向传输和交互。其基本结构为：工业现场的过程值通过传感器, 执行器等设备采集后，经 I/O 模块传输至许继 PLC 的存储单元；HMI 设备通过定义的变量访问许继 PLC 相应的存储单元，读取过程值或写入控制指令，从而实现对生产过程的监控和控制。根据工程项目的实际需求，设计适配许继 PLC 的 HMI 监控系统需遵循以下主要步骤：

#### 新建 HMI 监控项目

在选定的组态软件（如 WinCC Basic）中创建一个新的 HMI 监控项目，并根据项目需求设置项目名称, 存储路径, 通信协议等基础参数。项目创建时需明确适配的许继 PLC 型号（如 GLE3000, SC500 等），确保组态软件与 PLC 型号兼容。

#### 建立通信连接

通信连接是 HMI 与许继 PLC 实现数据交互的前提，需完成两方面的连接配置：

HMI 设备与许继 PLC 之间的通信连接：

根据许继 PLC 支持的通信协议（如 Profinet, Profibus-DP, EtherCAT 等），在组态软件中配置通信接口参数（如 IP 地址, 子网掩码, 通信速率, 总线地址等），建立 HMI 与 PLC 之间的物理和逻辑连接。

HMI 设备与组态 PC 之间的通信连接：通常通过以太网实现，用于将组态好的项目文件下载至 HMI 设备，同时支持在线调试和数据传输。

#### 定义变量

变量是 HMI 与许继 PLC 进行数据交换的载体，需在组态软件中定义所有需要监控的过程变量。变量定义时需明确变量名称, 数据类型（需与许继 PLC 中对应变量的数据类型一致）, 连接属性（关联对应的许继 PLC 存储地址）, 采集周期等参数。变量类型包括外部变量（与许继 PLC 直接关联，用于传输现场过程值和控制指令）和内部变量（仅用于 HMI 内部逻辑运算或界面显示控制）。

#### 创建监控画面

根据生产工艺要求和操作习惯，绘制直观, 易用的监控画面。画面设计需包含生产工艺流程示意图, 设备状态指示, 参数显示区域, 操作按钮区域, 报警提示区域等核心元素。在画面创建过程中，需将画面元素与已定义的变量建立关联，实现动态监控功能。例如，将指示灯元素与许继 PLC 的设备运行状态变量关联，当变量值为 1 时指示灯亮（设备运行），为 0 时指示灯灭（设备停止）。

#### 过程值归档

配置过程值归档功能，指定需要归档的变量（如关键工艺参数, 设备运行状态等）, 归档周期（根据数据重要性设置，如 1 秒, 1 分钟等）, 归档存储路径等参数。HMI 系统将按照配置自动采集许继 PLC 传输的过程值并进行存储，支持以趋势曲线, 数据表格等形式显示归档数据，方便操作人员查看和分析。

#### 编辑报警消息

根据生产过程的安全要求和设备特性，编辑报警消息内容。报警消息需与许继 PLC 的报警触发信号关联，明确报警触发条件（如变量值超上限, 变量状态变化等）, 报警级别（如紧急报警, 一般报警, 提示报警）, 报警显示方式（如闪烁, 变色, 声音提示等）。同时，需组态离散量报警（如设备故障, 开关状态异常）和模拟量报警（如参数超范围），确保所有潜在的异常情况都能被及时检测和提示。

#### 组态配方

针对多规格生产或工艺参数频繁调整的场景，组态配方功能。将不同产品或工艺对应的参数（如生产速度, 温度设定值, 压力阈值等）整理为配方数据，存储在 HMI 的配方库中。操作人员可通过 HMI 选择相应的配方，一键下载至许继 PLC，实现工艺参数的快速切换，提高生产效率。

#### 用户管理

为保障系统操作安全，需分级设置用户操作权限。根据操作人员的职责分工（如管理员, 工程师, 操作员等），创建不同的用户账户和密码，并为每个用户组分配相应的操作权限（如参数修改权限, 设备控制权限, 报警确认权限, 数据归档查询权限等）。通过用户管理功能，防止未经授权的人员误操作或恶意修改系统参数，确保控制系统的稳定运行。

#### 1.3 常用触摸屏选型（适配许继 PLC 通信）

在适配许继 PLC 的 HMI 监控系统中，触摸屏作为核心硬件设备，其选型需综合考虑通信兼容性, 功能需求, 安装环境, 成本预算等因素。许继 PLC 支持 Profinet, Profibus-DP, EtherCAT 等主流工业以太网通信协议，因此所选触摸屏需具备对应的通信接口和协议支持，确保与许继 PLC 实现稳定, 高效的通信。以下是几款常用的适配许继 PLC 的触摸屏型号及选型建议：

#### 西门子 SIMATIC HMI 精简系列面板

西门子 SIMATIC HMI 精简系列面板（如 KTP400 Basic mono PN, KTP600 Basic color PN, KTP1000 Basic color PN 等）具备良好的兼容性和稳定性，支持 Profinet 通信协议，可与许继 PLC（如 GLE3000, SC500 等）实现无缝对接。该系列面板采用触摸屏操作方式，部分型号配备可编程功能键，操作直观便捷；防护等级达到 IP65，能够适应恶劣的工业环境；支持报警显示, 配方管理, 趋势视图, 用户管理等核心功能，满足中小型自动化项目的监控需求。该系列面板的主要型号及参数如下表所示：

  ------------------------ ---------- -------- ---------- -------- ------------------------- ----------------------
  型号                     尺寸 /in   色彩     分辨率     功能键   支持连接到 PLC 的变量数   订货号
  KTP400 Basic mono PN     3.8        单色     320x240    4        128                       6AV6 647-0AA11 -3AX0
  KTP600 Basic mono PN     5.7        单色     320x240    6        128                       6AV6 647-0AB11 -3AX0
  KTP600 Basic color PN    5.7        256 色   320x240    6        128                       6AV6 647-0AD11 -3AX0
  KTP1000 Basic color PN   10.4       256 色   640x480    8        256                       6AV6 647-0AF11 -3AX0
  KTP1500 Basic color PN   15         256 色   1024x768   0        256                       6AV6 647-0AG11 -3AX0
  ------------------------ ---------- -------- ---------- -------- ------------------------- ----------------------

选型建议：对于小型自动化项目（如单台设备监控, 简单生产线控制），可选择 KTP400 Basic mono PN 或 KTP600 Basic mono PN，成本较低且能满足基本监控需求；对于需要彩色显示, 多变量监控的项目，可选择 KTP600 Basic color PN 或 KTP1000 Basic color PN；对于大型项目或需要高分辨率显示的场景，可选用 KTP1500 Basic color PN.

#### 许继定制化 HMI 触摸屏

许继电气针对自身 PLC 产品（如 GLE3000, SC500 系列），推出了定制化的 HMI 触摸屏产品，该系列触摸屏在硬件接口, 通信协议, 软件功能等方面与许继 PLC 进行了深度优化，兼容性和通信稳定性更强。其主要特点包括：

支持 Profinet, EtherCAT 等通信协议，与许继 PLC 的通信速率更高, 延迟更低；

内置许继 PLC 专用驱动程序，简化组态配置流程，降低调试难度；

针对工业控制场景优化了显示界面和操作逻辑，支持自定义功能键和快捷操作；

防护等级达到 IP65 及以上，适应高温, 高湿, 多粉尘的工业环境；

支持与许继 PLC 的故障诊断系统无缝对接，报警信息显示更全面, 精准。选型建议：对于对系统兼容性和稳定性要求较高的项目（如特高压直流换流站监控, 大型工业生产线控制），优先选择许继定制化 HMI 触摸屏，可最大程度发挥许继 PLC 的性能优势，减少系统集成风险。

#### 其他主流品牌触摸屏

除西门子和许继定制化产品外，三菱, 欧姆龙, 施耐德等品牌的部分触摸屏型号也可适配许继 PLC，前提是支持许继 PLC 所采用的通信协议。例如：

三菱 GT200 系列触摸屏：支持 Profinet, EtherCAT 等协议，具备高分辨率显示, 多窗口操作, 配方管理等功能，可通过组态软件配置与许继 PLC 的通信参数；

欧姆龙 NB 系列触摸屏：支持 Profibus-DP, EtherNet/IP 等协议，操作简单, 性价比高，适合中小型项目的监控需求；

施耐德 Magelis GTO 系列触摸屏：支持多种工业通信协议，具备强大的图形显示功能和数据处理能力，可与许继 PLC 实现稳定通信。选型建议：选择其他品牌触摸屏时，需提前确认其支持的通信协议与许继 PLC 是否一致，并通过实际测试验证通信稳定性和数据传输可靠性。同时，需考虑组态软件的兼容性，确保能够顺利完成变量定义, 画面创建, 报警组态等工作。触摸屏选型的核心原则是 "适配性优先, 功能匹配, 性价比最优"。在选型过程中，需首先明确项目的通信需求（如通信协议, 数据传输量, 通信距离）, 功能需求（如显示尺寸, 色彩, 变量数量, 报警功能, 配方管理）, 安装环境（如温度, 湿度, 粉尘, 振动）等关键参数，再结合许继 PLC 的型号和性能，选择最适合的触摸屏产品。

#### 1.4 WinCC（TIA Portal）与许继 PLC 通信配置

WinCC（TIA Portal）作为西门子推出的一款功能强大的组态软件，支持与多种品牌的 PLC 进行通信，包括许继 PLC. 通过合理配置通信参数，可实现 WinCC 与许继 PLC 之间的双向数据传输，为 HMI 监控系统的开发提供支持。以下是 WinCC（TIA Portal）与许继 PLC 通信配置的详细步骤和注意事项：

#### WinCC（TIA Portal）软件版本选择

WinCC（TIA Portal）提供多个版本（WinCC Basic, WinCC Comfort, WinCC Advanced, WinCC Professional），不同版本支持的功能和设备类型有所差异。在与许继 PLC 通信时，需根据项目需求和触摸屏型号选择合适的版本：

若使用西门子 SIMATIC HMI 精简系列面板（如 KTP600 Basic color PN），可选择 WinCC Basic 版本，该版本包含在 STEP 7 Basic 和 STEP 7 Professional 软件中，支持基本的组态功能和通信配置；

若需要实现更复杂的功能（如多客户端 / 服务器架构, Web 发布, 高级报表等），可选择 WinCC Advanced 或 WinCC Professional 版本，支持与许继 PLC 的高速通信和大数据量传输。

#### 通信协议选择

许继 PLC 支持 Profinet, Profibus-DP, EtherCAT 等主流工业以太网通信协议，WinCC（TIA Portal）对这些协议均有良好的支持。建议优先选择 Profinet 协议，该协议具有传输速率高, 实时性强, 兼容性好等优点，适合工业自动化场景的数据传输。

#### 通信配置步骤

（1）创建项目并添加设备

打开 WinCC（TIA Portal）软件，创建一个新的项目，输入项目名称和存储路径；

在项目树中双击 "添加新设备"，在弹出的对话框中选择 "SIMATIC HMI"，并根据实际使用的触摸屏型号选择对应的设备（如 KTP600 Basic color PN）；

若需要与许继 PLC 建立通信，需在项目中添加许继 PLC 设备。点击 "添加新设备"，选择 "其他"→"PLC"→"许继"，并选择对应的许继 PLC 型号（如 GLE3000, SC500），输入 PLC 名称和 IP 地址（需与 PLC 实际 IP 地址一致）。

（2）配置通信连接

在项目树中展开 HMI 设备节点，双击 "连接"，打开通信连接编辑器；

点击 "添加"，选择通信协议类型（如 Profinet），并选择需要连接的许继 PLC 设备；

在通信连接属性中，设置 HMI 与 PLC 的通信参数，包括 IP 地址, 子网掩码, 网关等。确保 HMI 和 PLC 的 IP 地址在同一个子网内（如 HMI 的 IP 地址为 192.168.0.2，PLC 的 IP 地址为 192.168.0.1，子网掩码均为 255.255.255.0）；

点击 "确认"，完成通信连接的创建。此时，WinCC 与许继 PLC 之间的通信链路已建立。

（3）测试通信连接

确保 HMI 设备, 许继 PLC 和组态 PC 之间的物理连接正常（如通过以太网电缆连接）；

在 WinCC（TIA Portal）软件中，点击 "在线"→"访问在线设备"，选择创建的许继 PLC 设备，点击 "加载"；

若通信配置正确，软件将显示 "已建立连接" 的提示，表明 WinCC 与许继 PLC 之间的通信正常；若连接失败，需检查 IP 地址配置, 物理连接, 通信协议选择等是否正确。

#### 变量关联配置

通信连接建立后，需在 WinCC 中定义变量并与许继 PLC 的存储地址关联，实现数据的读写操作：

在项目树中展开 HMI 设备节点，双击 "变量"→"默认变量表"，打开变量编辑器；

点击 "添加"，输入变量名称（如 "液罐液位"），选择数据类型（需与许继 PLC 中对应变量的数据类型一致，如 Float）；

在 "连接" 下拉菜单中选择已创建的许继 PLC 通信连接；

在 "地址" 栏中输入许继 PLC 中对应变量的存储地址（如 % MD72，需根据 PLC 程序中的地址定义填写）；

设置变量的采集周期（如 100ms）, 线性标定, 起始值等属性，点击 "确认"，完成变量定义。

#### 注意事项

通信参数一致性：HMI, 许继 PLC 和组态 PC 的 IP 地址必须在同一个子网内，子网掩码和网关设置需一致，否则将导致通信失败；

协议兼容性：确保 WinCC 选择的通信协议与许继 PLC 支持的协议一致，若许继 PLC 采用 EtherCAT 协议，需在 WinCC 中选择对应的 EtherCAT 驱动程序；

地址正确性：变量关联的许继 PLC 存储地址必须准确无误，需与 PLC 程序中的变量地址严格对应，否则将无法正常读取或写入数据；

防火墙设置：关闭组态 PC 和工业控制网络中的防火墙或添加例外规则，防止防火墙阻止 WinCC 与许继 PLC 之间的通信数据传输；

在线调试：在项目开发过程中，可通过 WinCC 的在线监控功能，实时查看变量值的变化，验证通信连接的稳定性和数据传输的准确性。通过以上配置步骤，可实现 WinCC（TIA Portal）与许继 PLC 的稳定通信，为后续的画面创建, 报警组态, 配方管理等工作奠定基础。在实际项目中，需根据许继 PLC 的具体型号和通信协议要求，灵活调整配置参数，确保系统的可靠性和实时性。

### 2 建立一个 WinCC Basic 项目（与许继 PLC 联动）

建立与许继 PLC 联动的 WinCC Basic 项目是实现工业自动化上位监控的基础步骤。该过程需结合许继 PLC 的通信特性, 硬件参数和控制需求，完成项目创建, 设备添加, 通信配置, 画面组态等核心操作。本节将详细介绍项目建立的完整流程，确保项目能够与许继 PLC 实现无缝联动。

#### 2.1 直接生成 HMI 设备

直接生成 HMI 设备是 WinCC Basic 中创建项目的快速方式，适用于对画面布局, 通信配置等有明确规划的场景。以下是具体操作步骤及与许继 PLC 联动的注意事项：

#### 启动 WinCC Basic 软件

打开安装完成的 WinCC Basic 软件（通常集成在 STEP 7 Basic 或 STEP 7 Professional 软件中），进入软件主界面。若为首次使用，需先进行软件初始化设置（如语言选择, 项目存储路径设置等）。

#### 创建新项目

点击软件菜单栏中的 "文件"→"新建"，在弹出的 "新建项目" 对话框中，输入项目名称（如 "许继 PLC 灌装生产线监控项目"），选择项目存储路径，点击 "创建"；

项目创建完成后，软件主界面将显示项目树, 工作区, 巡视窗口等功能区域，此时项目处于未添加任何设备的初始状态。

#### 添加 HMI 设备

在项目树中，双击 "添加新设备"，弹出 "添加新设备" 对话框；

在对话框左侧选择 "SIMATIC HMI"，右侧选择与许继 PLC 适配的触摸屏型号（如 KTP600 Basic color PN），确保所选触摸屏支持与许继 PLC 通信的协议（如 Profinet）；

取消勾选 "启动设备向导"（直接生成设备时无需向导引导），点击 "确定"；

系统将自动生成名为 "HMI_1" 的 HMI 设备，并在项目树中显示该设备节点，包含 "设备组态", "画面""变量", "报警""用户管理" 等子节点。

#### 配置 HMI 设备基本属性

在项目树中展开 "HMI_1" 节点，双击 "设备组态"，进入设备组态界面；

在巡视窗口的 "常规" 选项卡中，设置 HMI 设备的基本信息，如设备名称（可修改为 "许继 PLC 联动 HMI"）, 注释（如 "适配许继 SC500 PLC 的灌装生产线监控 HMI"）；

在 "PROFINET 接口" 选项卡中，配置 HMI 设备的以太网参数，包括 IP 地址, 子网掩码等。例如，设置 IP 地址为 192.168.0.2，子网掩码为 255.255.255.0，该 IP 地址需与许继 PLC 的 IP 地址在同一个子网内（如许继 PLC 的 IP 地址为 192.168.0.1）。

#### 添加许继 PLC 设备并建立通信连接

在项目树中再次双击 "添加新设备"，选择 "其他"→"PLC"→"许继"，根据实际使用的许继 PLC 型号选择（如 SC500），输入 PLC 名称（如 "XJ_SC500_PLC"），点击 "确定"；

展开 "XJ_SC500_PLC" 节点，双击 "设备组态"，在巡视窗口中配置 PLC 的以太网参数，设置 IP 地址为 192.168.0.1，子网掩码为 255.255.255.0，与 HMI 设备的 IP 地址保持子网一致；

回到 "HMI_1" 节点，双击 "连接"，打开通信连接编辑器；

点击 "添加"，在弹出的 "添加连接" 对话框中，选择通信协议为 "Profinet"，选择连接的 PLC 设备为 "XJ_SC500_PLC"，点击 "确定"；

在通信连接属性中，确认 HMI 与 PLC 的 IP 地址配置正确，通信链路状态显示 "正常"，表明通信连接建立成功。

#### 保存项目

点击菜单栏中的 "文件"→"保存"，保存已创建的项目文件。此时，直接生成 HMI 设备的操作完成，项目已具备与许继 PLC 联动的基础通信条件。注意事项：

触摸屏型号选择需确保与许继 PLC 的通信协议兼容，优先选择支持 Profinet 协议的型号，以保证通信速率和稳定性；

HMI 与许继 PLC 的 IP 地址配置需在同一个子网内，避免因 IP 地址冲突或子网不一致导致通信失败；

若许继 PLC 采用其他通信协议（如 EtherCAT），需在添加设备时选择对应的协议类型，并安装相应的驱动程序。

#### 2.2 使用 HMI 设备向导组态画面

HMI 设备向导提供了分步引导式的组态流程，适用于初次创建项目或对画面布局, 功能配置不熟悉的场景。通过向导可快速完成与许继 PLC 联动相关的通信配置, 画面布局, 报警设置等操作，以下是详细步骤：

#### 创建新项目并启动设备向导

按照 8.2.1 节中的步骤创建新项目（如 "许继 PLC 自动化生产线监控项目"）；

在项目树中双击 "添加新设备"，选择适配许继 PLC 的触摸屏型号（如 KTP1000 Basic color PN），勾选 "启动设备向导"，点击 "确定"，进入 HMI 设备向导界面。

#### 配置 PLC 连接

向导第一步为 "PLC 连接" 设置，点击 "浏览" 按钮，选择已添加的许继 PLC 设备（如 "XJ_GLE3000_PLC"）；

若未提前添加 PLC 设备，可点击 "添加" 按钮，按照向导提示创建许继 PLC 设备并配置通信参数（IP 地址, 子网掩码等）；

选择通信协议为 "Profinet"，确认 HMI 与 PLC 的通信链路配置正确，点击 "下一步"。

#### 设置画面布局

向导第二步为 "画面布局" 设置，在左侧设置画面的分辨率（根据触摸屏型号自动匹配，如 KTP1000 Basic color PN 的分辨率为 640x480）和背景色（如浅灰色）；

勾选 "页眉" 选项，可在画面顶部添加页眉区域，用于显示项目名称, 日期时间等信息；

在右侧预览区域可查看画面布局效果，根据实际需求调整布局参数，点击 "下一步"。

#### 组态报警设置

向导第三步为 "报警" 设置，勾选需要显示的报警类型，如 "未确认的报警", "未决报警""未决的系统事件"；

若需要自定义报警显示方式（如报警窗口位置, 大小, 颜色），可点击 "高级设置" 进行配置；

预览区域将显示报警窗口的布局效果，确认无误后点击 "下一步"。

#### 组态画面浏览

向导第四步为 "画面浏览" 设置，初始状态仅包含根画面；

点击 "添加画面" 按钮，根据项目需求创建多个监控画面，如 "初始画面", "运行画面""参数设置画面", "报警画面""趋势视图画面" 等；

选中某个画面，可对其进行重命名（如将 "画面 0" 改为 "运行画面"）或删除操作，调整画面的层级关系，点击 "下一步"。

#### 选择系统画面

向导第五步为 "系统画面" 设置，勾选需要的系统画面功能，如 "项目信息", "用户管理""系统信息", "操作模式""语言切换", "停止运行系统" 等；

系统画面将为操作人员提供系统状态查询, 用户登录 / 注销, 语言切换等基础功能，根据项目需求选择相应选项，点击 "下一步"。

#### 组态系统按钮

向导第六步为 "按钮" 设置，通过拖放功能将系统按钮添加到画面中，如 "起始", "登录""语言", "退出" 等；

选择按钮区域（如 "左", "右""下"），系统将在对应的区域生成按钮；

若触摸屏画面尺寸较小，可取消勾选按钮区域，不显示系统按钮，点击 "完成"。

#### 完成项目创建

点击 "完成" 按钮后，WinCC Basic 将根据向导配置自动生成 HMI 项目，包含已创建的画面, 通信连接, 报警设置等；

在项目树中可查看生成的项目结构，展开相应节点可进行后续的变量定义, 画面编辑, 功能组态等操作。注意事项：

在 "PLC 连接" 步骤中，需确保选择的许继 PLC 型号和通信参数准确无误，否则将影响后续的数据交互；

画面创建时需根据生产工艺需求合理规划画面数量和功能，避免画面过多或功能冗余导致操作复杂；

系统按钮和系统画面的选择需结合实际操作需求，确保操作人员能够快速访问核心功能。

#### 2.3 WinCC Basic 项目组态界面

WinCC Basic 项目组态界面采用模块化设计，包含多个功能区域，方便用户进行项目编辑, 设备配置, 画面组态, 变量管理等操作。熟悉组态界面的功能和操作方式，是高效完成与许继 PLC 联动项目开发的关键。以下是对组态界面各功能区域的详细介绍：

#### 菜单栏和工具栏

菜单栏：位于界面顶部，包含 "文件", "编辑""视图", "项目""在线", "选项""帮助" 等菜单，提供项目创建, 保存, 编辑, 编译, 下载, 调试等核心功能。例如，"项目" 菜单中可添加设备, 导入 / 导出项目文件；"在线" 菜单中可实现与许继 PLC 的在线连接, 变量监控, 程序下载等操作。工具栏：位于菜单栏下方，包含常用功能的快捷按钮，如 "新建项目", "打开项目""保存项目", "添加设备""下载项目", "在线监控""编译项目" 等。当鼠标指针移动到某个按钮上时，将显示工具提示，说明该按钮的功能。菜单栏中浅灰色的命令和工具栏中浅灰色的按钮表示当前条件下不可使用。

#### 项目树

位于界面左侧，以树形结构显示项目的所有组成部分，是项目管理的核心区域。项目树分为四个层次：项目名, HMI 设备, 功能文件夹和对象。项目名：为项目的根节点，显示项目名称，右键点击可进行项目属性设置, 导入 / 导出, 编译等操作。

HMI 设备：为项目的核心节点，显示已添加的 HMI 设备名称（如 "HMI_1"），展开后包含 "设备组态", "画面""变量", "报警""用户管理", "配方""趋势视图" 等功能文件夹。功能文件夹：每个功能文件夹对应一项核心组态功能，如 "画面" 文件夹用于管理所有监控画面；"变量" 文件夹用于定义和管理与许继 PLC 联动的变量；"报警" 文件夹用于组态报警消息和报警显示方式。对象：每个功能文件夹下包含具体的组态对象，如 "画面" 文件夹下包含 "初始画面", "运行画面" 等具体画面；"变量" 文件夹下包含 "默认变量表", "用户自定义变量表" 等。

#### 工作区

位于界面中央，是用户编辑项目对象的核心区域。所有 WinCC Basic 元素（如画面, 变量表, 报警消息等）都将在工作区的边框内显示。在工作区中可以同时打开多个对象，每个对象以选项卡的形式显示在编辑器栏中，操作人员可通过点击选项卡在不同对象之间切换。例如，同时打开 "运行画面" 和 "变量表"，可在编辑画面的同时定义变量。若需要同时查看两个对象，可点击工具栏中的 "水平平铺" 或 "垂直平铺" 按钮，以相应方式排列工作区；也可点击选项卡中的 "浮动" 按钮，将对象窗口从工作区中分离出来，方便灵活操作。若未打开任何对象，工作区将显示空白状态，仅显示项目名称和相关提示信息。

#### 巡视窗口

通常位于工作区的下方，用于编辑在工作区中选取的对象的属性。不同类型的对象（如画面, 按钮, 变量, 报警等）具有不同的属性配置选项。例如，当在工作区中选中画面中的 "按钮" 元素时，巡视窗口将显示该按钮的属性，包括 "常规"（按钮名称, 文本显示, 功能分配）, "外观"（颜色, 大小, 形状）, "事件"（单击, 按下, 释放时的触发功能）, "安全"（操作权限设置）等选项卡，操作人员可根据需求修改按钮的属性参数。若未激活画面中的任何对象，巡视窗口将显示当前画面的属性，如画面名称, 分辨率, 背景色, 网格设置等，可对画面的整体属性进行调整。

#### 任务卡

位于界面右侧，包含编辑用户监控画面所需的对象元素，可将这些对象添加到画面中，实现各种监控功能。任务卡中的 "工具箱" 提供了丰富的组态元素，分为以下几类：

基本对象：包括线, 矩形, 椭圆, 文本域, 图形视图等，用于绘制画面的静态元素（如生产工艺流程示意图, 设备图形, 文字说明等）。元素：包括 I/O 域, 按钮, 符号 I/O 域, 图形 I/O 域, 日期时间域, 棒图, 开关等，用于实现动态监控功能（如参数显示, 操作输入, 状态指示等），这些元素需与许继 PLC 的变量建立关联。控件：包括报警视图, 趋势视图, 用户视图, 系统诊断视图, 配方视图等，用于实现复杂的监控功能（如报警显示, 趋势曲线绘制, 用户登录管理等）。不同的 HMI 设备支持的对象元素可能有所差异，任务卡中将仅显示当前 HMI 设备可使用的对象。

#### 详细视图

位于项目树的右侧，用于显示在项目树中指定的某些文件夹或编辑器中的内容。例如：

在项目树中单击 "画面" 文件夹，详细视图将显示所有已创建的画面名称, 创建时间, 修改时间等信息；

在项目树中单击 "变量"→"默认变量表"，详细视图将显示变量表中的所有变量名称, 数据类型, 连接属性, 地址等信息；

双击详细视图中的某个对象，将打开对应的编辑器，可对该对象进行编辑操作。例如，双击详细视图中的 "运行画面"，将在工作区中打开该画面进行编辑。

#### 组态界面设置

执行菜单命令 "选项"→"设置"，在弹出的 "设置" 对话框中，可对 WinCC Basic 的组态界面进行个性化设置，包括：

常规：设置组态画面的常规属性，如是否显示工具提示, 是否使用系统字体等；

画面：设置画面的背景颜色, 画面编辑器网格大小, 网格对齐方式等；

在线和诊断：设置在线连接的超时时间, 诊断信息的显示方式等；

硬件组态：设置硬件设备的显示方式, 通信参数的默认值等；

PLC 编程：设置 PLC 程序编辑的相关参数（如编程语言, 语法检查规则等）；

仿真：设置仿真运行的相关参数（如仿真模式, 变量更新周期等）。

#### 帮助功能的使用

WinCC Basic 提供了完善的帮助功能，当鼠标指针移动到某个对象（如工具栏中的按钮, 任务卡中的元素, 巡视窗口中的属性选项）上时，将立即显示该对象的简要提示信息；

若光标在该对象上多停留几秒，将自动弹出详细的帮助信息，包括该对象的功能描述, 操作方法, 参数说明等；

若需要更全面的帮助文档，可执行菜单命令 "帮助"→"WinCC 帮助"，打开完整的帮助手册，查询详细的组态教程, 功能说明和故障排查方法。熟悉 WinCC Basic 项目组态界面的各功能区域后，操作人员可高效地进行与许继 PLC 联动的项目开发。在实际操作过程中，可根据项目需求灵活调整界面布局和设置，提高组态效率和项目质量。

### 3 KTP 600 Basic color PN 触摸屏与许继 PLC 的通信连接

KTP 600 Basic color PN 触摸屏作为常用的工业 HMI 设备，具备 Profinet 通信接口，可与许继 PLC（如 GLE3000, SC500 系列）实现稳定的通信连接。通信连接的建立包括硬件连接, 通信参数设置和 HMI 组态下载三个核心步骤，本节将详细介绍每个步骤的操作流程和注意事项，确保触摸屏与许继 PLC 能够正常进行数据交互。

#### 3.1 硬件连接

硬件连接是触摸屏与许继 PLC 通信的物理基础，需确保连接线路正确, 牢固，符合工业通信标准。以下是 KTP 600 Basic color PN 触摸屏与许继 PLC 及组态 PC 的硬件连接方法：

#### 设备准备

KTP 600 Basic color PN 触摸屏：配备 1 个 PROFINET 接口（以太网接口）, 电源接口, 功能键等，需确认设备外观完好，接口无损坏；

许继 PLC：以许继 SC500 PLC 为例，配备 Profinet 通信接口，需确认 PLC 电源, 通信接口正常；

组态 PC：配备以太网网卡，用于与触摸屏和 PLC 进行通信；

以太网电缆：采用标准的 CAT5e 或 CAT6 以太网电缆，支持千兆以太网传输；

电源适配器：KTP 600 Basic color PN 触摸屏专用电源适配器，输出电压符合设备要求（通常为 24VDC）。

#### 触摸屏与组态 PC 的硬件连接

将以太网电缆的一端插入 KTP 600 Basic color PN 触摸屏的 PROFINET 接口（标识为 "PROFINET (LAN)"）；

将以太网电缆的另一端插入组态 PC 的以太网网卡接口；

连接触摸屏的电源适配器，将电源线接入触摸屏的电源接口，确保电源极性正确；

接通触摸屏电源，触摸屏经过初始化后显示器点亮，若未装载项目，将自动进入数据传送模式。

#### 触摸屏与许继 PLC 的硬件连接

若采用直接连接方式（无交换机），将另一根以太网电缆的一端插入许继 PLC 的 Profinet 接口；

将以太网电缆的另一端插入触摸屏的 PROFINET 接口（与连接 PC 的接口为同一个，触摸屏支持多设备同时连接）；

若工业现场设备较多，可通过工业交换机实现触摸屏, 许继 PLC 和组态 PC 的组网连接：将触摸屏, PLC 和 PC 的以太网电缆分别插入交换机的端口，形成局域网；

连接许继 PLC 的电源，确保 PLC 正常上电启动。硬件连接示意图如下：

触摸屏与组态 PC 连接：触摸屏 PROFINET 接口 ↔ 以太网电缆 ↔ PC 以太网接口；

触摸屏与许继 PLC 连接：触摸屏 PROFINET 接口 ↔ 以太网电缆 ↔ 许继 PLC Profinet 接口（或通过交换机连接）。注意事项：

以太网电缆需选择质量合格的工业级电缆，避免因电缆质量问题导致通信中断或数据传输错误；

连接过程中需关闭所有设备的电源，避免带电插拔接口导致设备损坏；

确保各设备的电源电压符合要求，防止因电压异常损坏设备；

若采用交换机组网，需选择支持 Profinet 协议的工业交换机，确保通信实时性。

#### 3.2 通信参数设置

通信参数设置是确保触摸屏与许继 PLC 正常通信的关键，需保证两者的通信协议, IP 地址, 子网掩码等参数一致。以下是详细的参数设置步骤：

#### 触摸屏通信参数设置

（1）启动触摸屏并进入设置界面

接通 KTP 600 Basic color PN 触摸屏电源，若触摸屏未装载项目，将自动进入数据传送模式（显示 "Transfer - Connecting to host\..."）；

点击触摸屏上的 "Cancel（取消）" 按钮，进入 "装载程序" 对话框，该对话框包含 "Transfer（传送）", "Start（启动）""Control Panel（控制面板）" 三个按钮。

（2）进入控制面板设置通信参数

点击 "Control Panel（控制面板）" 按钮，打开触摸屏的控制面板窗口；

在控制面板中双击 "Profinet" 图标，打开 "Profinet Settings" 对话框，进行以太网接口通信参数设置：

切换到 "IP Address" 选项卡，选择 IP 地址分配方式：若采用静态 IP 地址，选择 "用户指定的地址分配"，通过屏幕键盘在 "IP Address" 和 "Subnet Mask" 文本框中输入有效数值（如 IP 地址 192.168.0.2，子网掩码 255.255.255.0）；若采用动态 IP 地址分配，选择 "通过 DHCP 自动分配地址"（需网络中存在 DHCP 服务器）。切换到 "Mode" 选项卡，在 "Speed" 文本框中输入 PROFINET 网络的传输率（默认值为 10Mbit/s，可根据实际需求调整为 100Mbit/s）；选择连接模式为 "半双工" 或 "全双工"（建议选择 "全双工" 以提高传输效率）；选中 "Auto Negotiation" 复选框，将自动检测并设置 PROFINET 网络中的传输类型和传输率；若不需要与其他 HMI 设备交换信息，可选中 "Deactivate LLDP" 复选框。切换到 "Device" 选项卡，为 HMI 设备输入网络名称（如 "KTP600_XJ_PLC"），该名称将用于网络识别和通信连接。点击 "OK" 按钮，关闭对话框并保存输入的通信参数。

（3）返回数据传送模式

触摸屏参数设置完成后，点击 "OK" 回到 "装载程序" 对话框，点击 "Transfer" 按钮，进入数据传送模式，触摸屏等待从 PC 传送项目。

#### 许继 PLC 通信参数设置

（1）连接 PLC 与组态 PC

将组态 PC 通过以太网电缆与许继 PLC 的 Profinet 接口连接，确保物理连接正常；

启动许继 PLC 的编程软件（如 ViGET 图形化编程工具），打开与该 PLC 对应的项目文件。

（2）配置 PLC 通信参数

在编程软件中，展开 PLC 设备节点，双击 "设备组态"→"通信接口"→"Profinet 接口"，进入通信参数配置界面；

设置 PLC 的 IP 地址和子网掩码，确保与触摸屏的 IP 地址在同一个子网内（如 PLC 的 IP 地址为 192.168.0.1，子网掩码为 255.255.255.0）；

设置 PLC 的网络名称（如 "XJ_SC500_PLC"），与触摸屏的网络名称区分开；

配置通信协议为 Profinet，设置传输率, 双工模式等参数，与触摸屏的设置保持一致；

点击 "保存" 按钮，将配置参数下载至许继 PLC，重启 PLC 使参数生效。

#### 组态 PC 通信参数设置

（1）打开网络连接设置

在组态 PC 上，打开 "控制面板"→"网络和共享中心"→"本地连接"→"属性"，弹出 "本地连接属性" 对话框；

在对话框中选择 "Internet 协议版本 4 (TCP/IPv4)"，点击 "属性" 按钮。

（2）配置 PC 的 IP 地址

选择 "使用下面的 IP 地址"，输入 PC 的 IP 地址（如 192.168.0.3）, 子网掩码（255.255.255.0），确保与触摸屏和许继 PLC 的 IP 地址在同一个子网内；

网关和 DNS 服务器地址可根据实际网络环境设置，若仅为本地通信，可留空；

点击 "确定" 按钮，保存 PC 的网络配置。

（3）设置 PG/PC 接口

打开 Windows 系统的控制面板，双击 "Set PG/PC Interface" 图标，弹出 "Set PG/PC Interface" 对话框；

在 "Access Point of the Application" 下拉菜单中选择 "S7ONLINE (STEP 7)"，在 "Interface Parameter Assignment" 区域选择当前使用的网卡（如 "Realtek PCIe GBE Family Controller"）；

点击 "Properties" 按钮，确认网卡的 IP 地址配置正确，与触摸屏和 PLC 的 IP 地址在同一个子网内；

点击 "OK" 按钮，完成 PG/PC 接口设置。注意事项：

触摸屏, 许继 PLC 和组态 PC 的 IP 地址必须在同一个子网内，且不能出现 IP 地址冲突；

通信参数（传输率, 双工模式, 网络名称等）需保持一致，否则将导致通信失败；

若采用 DHCP 自动分配 IP 地址，需确保网络中存在 DHCP 服务器，且能够为三个设备分配有效的 IP 地址；

参数设置完成后，需重启设备使参数生效，尤其是许继 PLC 和触摸屏。

#### 3.3 下载 HMI 组态

HMI 组态下载是将 WinCC Basic 中创建的项目文件传输至 KTP 600 Basic color PN 触摸屏，实现与许继 PLC 联动的最终步骤。以下是详细的下载流程和注意事项：

#### 下载前准备

确保触摸屏, 许继 PLC 和组态 PC 的硬件连接正常，通信参数配置一致；

打开 WinCC Basic 项目，对项目进行编译，检查是否存在语法错误, 变量地址错误等问题。执行菜单命令 "项目"→"编译"，若编译成功，将显示 "编译成功" 的提示；若存在错误，需根据提示修改项目后重新编译；

确保触摸屏处于数据传送模式（显示 "Transfer - Connecting to host\..."），若未处于该模式，可按照 8.3.2 节中的步骤进入数据传送模式。

#### 配置下载参数

在 WinCC Basic 软件中，选中项目树中的 HMI 设备（如 "HMI_1"）；

点击工具栏中的 "下载" 按钮（或执行菜单命令 "在线"→"下载到设备"），弹出 "扩展的下载到设备" 对话框；

在对话框中，"设备" 区域将显示当前选中的 HMI 设备名称, 设备类型, 通信地址等信息，确认 HMI 设备的 IP 地址（如 192.168.0.2）正确；

"PG/PC 接口的类型" 选择 "以太网"，"PG/PC 接口" 选择当前使用的网卡（如 "Ethernet"）；

"目标设备的地址或名称" 可选择 "使用 IP 地址"，并输入触摸屏的 IP 地址（192.168.0.2），或选择 "使用设备名称（DNS）" 并输入触摸屏的网络名称（如 "KTP600_XJ_PLC"）；

勾选 "仅显示问题报告"（可选），点击 "下载" 按钮。

#### 开始下载并监控进度

软件将开始建立与触摸屏的连接，并传输项目文件。下载过程中，软件右下角将显示下载进度条，提示当前下载的文件名称和进度；

若下载过程中出现 "连接失败" 的提示，需检查以下内容：

触摸屏是否处于数据传送模式；

组态 PC 与触摸屏的物理连接是否正常；

通信参数（IP 地址, 子网掩码, PG/PC 接口）是否配置正确；

防火墙是否阻止了下载数据的传输（需关闭防火墙或添加例外规则）。若下载成功，软件将显示 "下载完成" 的提示，触摸屏将自动重启并加载项目文件。

#### 验证下载结果

触摸屏重启后，将自动运行下载的项目，显示初始画面；

在 WinCC Basic 软件中，执行菜单命令 "在线"→"访问在线设备"，选择触摸屏设备，点击 "连接"；

连接成功后，可通过 "在线监控" 功能查看变量值的变化，验证触摸屏与许继 PLC 的通信是否正常。例如，查看许继 PLC 传输的设备运行状态变量, 工艺参数数值等是否能在触摸屏上实时显示；

操作触摸屏上的按钮（如起动, 停止按钮），观察许继 PLC 是否能接收并执行相应的控制指令，验证控制功能是否正常。注意事项：

下载前必须对项目进行编译，确保项目无错误，否则将导致下载失败或运行异常；

下载过程中不要断开设备连接或关闭软件，避免项目文件损坏；

若触摸屏已装载其他项目，下载新项目时将覆盖原有项目，需提前做好数据备份；

下载完成后，需进行功能验证，确保触摸屏与许继 PLC 的通信正常, 监控功能正常, 控制指令有效。通过以上硬件连接, 参数设置和组态下载步骤，KTP 600 Basic color PN 触摸屏与许继 PLC 的通信连接即可建立完成，为后续的变量定义, 画面组态, 报警设置等工作提供了稳定的硬件和通信基础。

### 4 定义变量（关联许继 PLC 变量）

变量是 HMI 与许继 PLC 进行数据交换的核心载体，定义变量时需严格遵循许继 PLC 的变量命名规则, 数据类型要求和地址分配方式，确保 HMI 能够准确读取许继 PLC 的过程值并发送控制指令。本节将详细介绍变量的分类, 数据类型及编辑方法，重点说明与许继 PLC 变量的关联配置。

#### 4.1 变量的分类

根据与许继 PLC 的关联关系和使用场景，WinCC Basic 中的变量可分为外部变量和内部变量两大类，两类变量在功能, 使用方式和限制上存在明显差异：

#### 外部变量

定义：外部变量是与许继 PLC 等外部控制器具有过程连接的变量，是 HMI 与许继 PLC 进行数据交换的桥梁。外部变量的数值随许继 PLC 程序的执行而动态变化，HMI 和许继 PLC 均可对其进行读写访问。核心特性：

需指定与 HMI 相连的许继 PLC 的内存位置（如 % MD72, % MW32, % I0.0 等），地址需与许继 PLC 程序中的变量地址严格一致；

数据类型需与许继 PLC 中对应变量的数据类型匹配（如 PLC 中为 Float 类型，HMI 中也需定义为 Float 类型）；

最多可使用的外部变量数目与 WinCC Basic 的授权有关（如 WinCC Basic 支持 128 个外部变量）；

主要用于传输工业现场的过程值（如液位, 温度, 压力等模拟量参数）, 设备运行状态（如电机启停, 阀门开关等离散量状态）和控制指令（如起动, 停止, 参数设置等）。示例：在灌装生产线监控项目中，"液罐液位" 变量（关联许继 PLC 的 % MD72 地址）, "设备运行状态" 变量（关联许继 PLC 的 % Q0.0 地址）, "上位启动按钮" 变量（关联许继 PLC 的 % M4.0 地址）均为外部变量。

#### 内部变量

定义：内部变量是与外部控制器（如许继 PLC）没有过程连接的变量，其数值存储在触摸屏的本地存储器中，无需分配许继 PLC 的内存地址。核心特性：

仅 HMI 能够访问内部变量，许继 PLC 无法读取或修改内部变量的值；

主要用于 HMI 内部的逻辑运算, 画面显示控制, 辅助功能实现等；

内部变量没有数量限制，可根据项目需求无限制地使用；

数据类型支持 WinCC Basic 的所有基本数据类型（如 Bool, Byte, Int, Float 等）；

示例：在 HMI 画面中，用于控制报警窗口显示 / 隐藏的 "报警窗口使能" 变量, 用于计数的 "画面切换次数" 变量, 用于存储临时计算结果的 "中间变量" 等均为内部变量。变量分类对比表如下：

  ------------- --------------------------- ----------------------------
  特性          外部变量                    内部变量
  与 PLC 关联   与许继 PLC 有过程连接       与许继 PLC 无过程连接
  存储位置      许继 PLC 的内存单元         HMI 的本地存储器
  访问权限      HMI 和许继 PLC 均可读写     仅 HMI 可读写
  地址分配      需指定许继 PLC 的内存地址   无需分配 PLC 地址
  数量限制      受 WinCC 授权限制           无数量限制
  主要用途      传输过程值, 控制指令        HMI 内部逻辑运算, 画面控制
  ------------- --------------------------- ----------------------------

在实际项目中，需根据功能需求合理选择变量类型：与许继 PLC 相关的数据交互必须使用外部变量；HMI 内部的辅助功能实现可使用内部变量，以减少对许继 PLC 资源的占用。

#### 4.3 编辑变量

编辑变量是实现 HMI 与许继 PLC 数据关联的核心操作，需根据变量类型（外部 / 内部）, 许继 PLC 的地址分配和数据类型要求，完成变量的创建, 参数配置和属性设置。以下是详细的编辑流程及与许继 PLC 变量关联的关键要点：

#### 变量表的管理

WinCC Basic 中每个 HMI 设备都默认包含一个 "默认变量表"，该表无法删除或移动，可直接用于声明 HMI 变量和系统变量（部分系统变量需根据 HMI 设备型号支持）。同时，用户可根据项目需求新建自定义变量表，方便按功能模块（如 "运行参数变量表", "报警变量表""控制指令变量表"）分类管理变量。

（1）打开变量表

在项目树中展开 HMI 设备节点（如 "HMI_1"），双击 "变量" 文件夹，即可看到 "默认变量表"；

若需新建变量表，右键点击 "变量" 文件夹，选择 "添加新变量表"，输入变量表名称（如 "许继 PLC 控制变量表"），点击 "确定"；

双击变量表名称（默认变量表或自定义变量表），在工作区打开变量编辑器，进入变量编辑界面。

（2）变量表的编辑规则

变量名称在整个 HMI 设备中必须唯一，建议采用 "功能 + 对象 + 类型" 的命名规则（如 "液罐 1_液位_模拟量", "电机 1_起动_离散量"），便于识别和维护；

变量表支持批量复制, 粘贴, 删除变量，可通过 Excel 导入 / 导出变量数据，提高编辑效率；

系统变量由 WinCC Basic 自动生成，包含 HMI 设备状态, 通信状态, 时间等信息，不可修改名称和地址，仅可配置采集周期等属性。

#### 外部变量的编辑（关联许继 PLC 变量）

外部变量需与许继 PLC 的变量建立严格的对应关系，编辑步骤如下：

### （1）创建外部变量

在变量表的 "名称" 列中，双击 "\< 添加 \>" 行，输入变量名称（如 "混料罐液位"）；

在 "连接" 列的下拉菜单中，选择已建立的许继 PLC 通信连接（如 "HMI_连接_1"），若未显示所需连接，需返回 "通信连接" 编辑器先创建与许继 PLC 的连接；

若项目包含许继 PLC 且支持集成连接，可直接选择许继 PLC 中已定义的变量，系统将自动创建集成连接，无需手动配置地址。

### （2）定义数据类型

在 "数据类型" 列的下拉菜单中，选择与许继 PLC 变量一致的数据类型（如 PLC 中为 Float 类型，HMI 中也选择 "Float"）；

关键注意事项：外部变量的数据类型必须与许继 PLC 中对应变量的数据类型完全匹配，否则将导致数据传输错误（如 PLC 中为 16 位有符号整数 Int，HMI 中误选为 Uint，将导致负数无法正确显示）。

### （3）配置 PLC 地址

根据许继 PLC 的地址分配方式，选择对应的访问模式和地址配置：

方式一：非集成连接（绝对访问）

在 "访问模式" 列选择 "\< 绝对访问 \>"；

在 "地址" 列的下拉菜单中，输入许继 PLC 的绝对地址（如 % MD72, % MW32, % I0.0, % Q0.2 等），地址格式需遵循许继 PLC 的地址规则（如 "% M" 表示中间继电器区, "% MD" 表示双字实数区, "% Q" 表示输出区）；

点击 "确认" 按钮，完成地址配置，此时 "PLC 变量" 列自动为空。方式二：集成连接（符号访问）

在 "访问模式" 列选择 "\< 符号访问 \>"；

点击 "PLC 变量" 列中的 "\..." 按钮，在弹出的对象列表中选择许继 PLC 中已创建的符号变量（如 "XJ_SC500_PLC / 混料罐液位"）；

点击 "确认" 按钮，系统将自动关联该符号变量对应的地址，无需手动输入，减少地址配置错误。

### （4）设置采集周期

采集周期用于确定 HMI 从许继 PLC 读取变量值的频率，需根据变量的变化速率合理设置：

快速变化的变量（如电机转速, 流量）：采集周期设为 100ms\~500ms；

缓慢变化的变量（如温度, 液位）：采集周期设为 1s\~5s；

状态类变量（如设备运行 / 停止）：采集周期设为 500ms\~1s；

在 "采集周期" 列的下拉菜单中选择预设周期（如 100ms, 500ms, 1s 等），或手动输入自定义周期（最小值为 100ms）；

注意：采集周期过小将增加通信负荷，可能影响系统实时性；周期过大将导致变量值更新不及时，影响监控精度。

### （5）配置变量属性

线性标定：当许继 PLC 传输的原始数据与 HMI 需显示的实际物理量不一致时（如 PLC 中压力原始值为 0\~27648，对应实际压力 0\~10MPa），需配置线性标定。在变量的 "属性视图"→"属性"→"线性标定" 中，激活 "线性标定"，设置 PLC 的数值范围（如 0\~27648）和 HMI 的显示范围（如 0\~10000kPa），系统将自动进行线性转换；

起始值：项目运行时变量的初始值，在 "属性视图"→"属性"→"值" 中设置。例如，将 "流量设定值" 的起始值设为 100，运行系统启动时该变量将自动赋值为 100，确保项目按预设状态启动；

范围限制：对可输入的变量值设置上下限（如 "灌装时间" 的范围设为 0\~999ms），防止操作人员输入超出许继 PLC 处理范围的无效值，在 "属性视图"→"范围" 中设置最大值和最小值；

采样模式：选择变量的更新方式，包括 "循环采样"（按采集周期定期更新）和 "变化时采样"（仅当变量值变化时更新），在 "属性视图"→"采样模式" 中设置，默认采用 "循环采样"。

#### 内部变量的编辑

内部变量的编辑流程相对简单，无需关联许继 PLC，具体步骤如下：

在变量表的 "名称" 列输入变量名称（如 "报警窗口使能"）；

在 "连接" 列的下拉菜单中选择 "\< 内部变量 \>"；

在 "数据类型" 列选择合适的数据类型（如 Bool, Int, Float 等）；

内部变量无需配置 "地址" 和 "PLC 变量"，可根据需求设置起始值, 范围限制等属性；

内部变量的采集周期默认为 100ms，可根据实际使用场景调整，一般用于 HMI 内部逻辑运算时可设为 100ms\~500ms.

#### 变量编辑的注意事项

变量名称仅支持字母, 数字和下划线，不能以数字开头，避免使用中文和特殊字符，确保与许继 PLC 的变量命名规则兼容；

外部变量的地址必须与许继 PLC 的实际地址一致，建议通过许继 PLC 的编程软件（如 ViGET）导出地址表，按表配置 HMI 变量地址，减少错误；

批量编辑变量时，可使用 Excel 导入功能：将变量名称, 数据类型, 连接, 地址等信息按格式填入 Excel 表格，通过 "变量表"→"导入" 功能导入 WinCC Basic，提高编辑效率；

编辑完成后，点击 "保存" 按钮保存变量表，若存在变量名称重复, 地址格式错误, 数据类型不匹配等问题，系统将弹出错误提示，需修改后重新保存。通过以上步骤，可完成与许继 PLC 关联的变量编辑，确保 HMI 能够准确, 实时地与许继 PLC 进行数据交换，为后续的画面组态, 报警配置等功能奠定基础。

### 5 组态画面

组态画面是 HMI 与操作人员交互的核心载体，需根据许继 PLC 的控制逻辑和生产工艺需求，设计直观, 易用的监控界面，实现生产过程的可视化和操作控制。本节将详细介绍画面的结构设计, 创建方法, 管理技巧及各功能画面的组态流程，确保画面能够与许继 PLC 无缝联动。

#### 5.1 设计画面结构与布局

合理的画面结构和布局能够提高操作效率，减少操作人员的学习成本，设计时需遵循 "功能分区, 逻辑清晰, 操作便捷" 的原则，结合许继 PLC 的控制范围和生产流程进行规划。

#### 画面结构设计

根据工业自动化项目的规模和复杂度，常见的画面结构有 "单线联系", "分层级联系" 和 "网状联系" 三种，适配许继 PLC 的中小型项目建议采用 "单线联系" 或 "分层级联系"：

### （1）单线联系结构

核心逻辑：以 "初始画面" 为中心，所有其他画面均通过初始画面切换进入，其他画面之间不能直接切换，需返回初始画面后再切换至目标画面；

适用场景：项目画面数量较少（5\~10 幅）, 功能相对独立的场景（如单台设备监控, 简单生产线控制）；

示例：灌装自动化生产线系统的画面结构可设置为 "初始画面"→"运行画面", "参数设置画面""报警画面", "趋势视图画面""用户管理画面"，开机后显示初始画面，操作人员从初始画面选择需要的功能画面，功能画面操作完成后返回初始画面。

### （2）分层级联系结构

核心逻辑：按功能层级划分画面，分为一级画面（总览画面）, 二级画面（功能子画面）, 三级画面（详细参数画面），上级画面可切换至下级画面，下级画面可返回上级画面，同级画面之间可直接切换；

适用场景：项目画面数量较多（10 幅以上）, 功能模块复杂的场景（如大型生产线, 多设备联动系统）；

示例：大型化工生产系统的画面结构可设置为 "总览画面"（一级）→"反应区监控画面", "精馏区监控画面""储存区监控画面"（二级）→"反应温度参数画面", "压力控制画面"（三级），操作人员从总览画面进入各功能区画面，再从功能区画面进入详细参数画面。

### （3）画面命名规范

画面名称需简洁明了，体现画面的核心功能，建议采用 "功能 + 对象" 的命名规则（如 "运行画面_灌装生产线", "参数设置_灌装时间"），避免使用模糊的名称（如 "画面 1", "新画面"），便于操作人员快速识别和切换。

#### 画面布局设计

画面布局需按人体工程学和操作习惯划分区域，确保关键信息一目了然, 操作按钮触手可及，常见的布局结构分为 "总览区, 现场画面区, 按钮区" 三部分：

### （1）总览区

位置：画面顶部（页眉区域）；

功能：显示项目名称, 当前时间, 日期, 系统状态（如 "就地控制", "远程控制"）, 报警提示等全局信息，这些信息在所有画面中均需显示，建议通过模板实现；

常用元素：文本域（显示项目名称）, 日期时间域（显示当前时间和日期）, 指示灯（显示系统运行状态）, 报警指示器（显示未确认报警数量）。

### （2）现场画面区

位置：画面中间（核心区域）；

功能：以图形化方式展示生产工艺流程, 设备运行状态, 工艺参数数值等核心监控信息，是画面的主要内容区域；

常用元素：图形视图（绘制生产流程示意图）, I/O 域（显示 / 输入参数数值）, 指示灯（显示设备启停, 故障状态）, 棒图（直观显示液位, 压力等模拟量）, 趋势视图（显示参数变化曲线）。

### （3）按钮区

位置：画面底部或右侧；

功能：放置画面切换按钮, 设备控制按钮（如起动, 停止, 复位）, 参数修改按钮等操作元素；

设计原则：

按功能分组排列按钮（如画面切换按钮一组, 控制按钮一组），避免杂乱无章；

重要控制按钮（如急停, 复位）需突出显示（如使用红色背景, 加大尺寸）；

按钮上的文本需简洁明了，标注按钮功能（如 "运行画面", "起动电机"）。

#### 画面布局示例

以灌装自动化生产线的 "运行画面" 为例，布局设计如下：

总览区（顶部）：左侧显示项目名称 "自动灌装生产线监控系统"，中间显示当前时间和日期，右侧显示控制状态（"就地控制" 或 "远程控制"）和报警指示器；

现场画面区（中间）：绘制传送带, 灌装液罐, 阀门, 瓶子等设备的图形化示意图，通过指示灯显示设备运行状态，用 I/O 域显示空瓶数, 液位值, 成品数, 废品率等参数，用棒图显示液罐液位；

按钮区（底部）：左侧放置设备控制按钮（"起动", "停止""复位"），右侧放置画面切换按钮（"返回初始画面"）。

#### 5.2 创建画面

WinCC Basic 提供两种画面创建方式：通过 "添加新画面" 直接创建和通过 HMI 设备向导创建，两种方式均可实现与许继 PLC 的联动，具体步骤如下：

#### 直接创建画面

在项目树中展开 HMI 设备节点（如 "HMI_1"），右键点击 "画面" 文件夹，选择 "添加新画面"；

系统自动生成名为 "画面 X"（X 为序号）的新画面，双击画面名称可修改为自定义名称（如 "运行画面"）；

新画面将在工作区打开，默认显示 HMI 设备的外形边框（如 KTP600 Basic color PN 的边框尺寸为 320x240 像素）；

若需要设置画面的背景色, 分辨率等属性，在巡视窗口的 "属性"→"常规" 中设置：背景色建议选择浅灰色（减轻视觉疲劳），分辨率默认与 HMI 设备匹配，不可修改；

直接创建的画面默认不关联模板，可根据需求在 "画面属性"→"模板" 中选择已创建的模板，应用模板中的全局元素（如画面切换按钮, 日期时间域）。

#### 通过 HMI 设备向导创建画面

在创建 HMI 设备时勾选 "启动设备向导"，按向导步骤在 "画面浏览" 设置中添加画面（参考 8.2.2 节）；

向导创建的画面将自动按设置的名称和层级关系排列，默认关联模板，模板中已包含画面切换按钮, 日期时间域等全局元素，无需手动添加；

若需修改向导创建的画面，双击画面名称在工作区打开，进行元素添加, 布局调整等操作。

#### 画面元素的添加与编辑

画面元素是构成监控画面的基础，包括静态元素和动态元素，需根据画面功能需求添加，具体操作如下：

### （1）静态元素的添加与编辑

静态元素用于静态显示（如设备图形, 文字说明），不与许继 PLC 变量关联，常用元素包括线, 矩形, 椭圆, 文本域, 图形视图等：

线：用于绘制生产工艺流程中的管道, 边界线等，在任务卡的 "基本对象" 中点击 "线"，在画面中点击并拖动鼠标绘制，在巡视窗口的 "属性"→"外观" 中设置线的颜色, 粗细, 样式（实线, 虚线）；

矩形 / 椭圆：用于绘制设备外形（如液罐, 控制柜），在 "基本对象" 中点击 "矩形" 或 "椭圆"，在画面中绘制，在 "属性"→"外观" 中设置填充颜色, 边框颜色, 边框粗细；

文本域：用于显示文字说明（如设备名称, 参数含义），在 "基本对象" 中点击 "文本域"，在画面中放置并输入文字，在 "属性"→"文本格式" 中设置字体, 字号, 颜色, 对齐方式，静态文本域无需关联变量；

图形视图：用于插入设备图片, 公司 Logo 等，在 "基本对象" 中点击 "图形视图"，在画面中放置，点击 "属性"→"图形"→"浏览"，选择本地图片文件（支持 bmp, jpg, png 等格式），调整图片大小和位置。

### （2）动态元素的添加与编辑

动态元素的状态受许继 PLC 变量控制，需与变量建立关联，实现实时更新，常用元素包括 I/O 域, 按钮, 指示灯, 棒图, 开关, 趋势视图等：

I/O 域：用于显示或输入变量值（如液位值, 设定参数），在任务卡的 "元素" 中点击 "I/O 域"，在画面中放置并调整大小；在巡视窗口的 "属性"→"常规" 中设置模式（输出域, 输入域, 输入 / 输出域）：

输出域：仅显示许继 PLC 变量值，选择 "模式"→"输出"，在 "过程"→"变量" 中选择关联的外部变量（如 "混料罐液位"），在 "格式" 中设置显示格式（如十进制, 保留两位小数）；

输入域：仅用于输入变量值并传输至许继 PLC，选择 "模式"→"输入"，关联对应的外部变量（如 "灌装时间设定"），设置输入格式和范围限制；

输入 / 输出域：同时具备输入和输出功能，选择 "模式"→"输入 / 输出"，关联变量后可显示当前值并允许修改；

按钮：用于发送控制指令（如起动, 停止, 画面切换），在 "元素" 中点击 "按钮"，在画面中放置并调整大小；在 "属性"→"常规" 中输入按钮文本（如 "起动"）；在 "属性"→"事件"→"单击" 中选择触发函数：

控制设备：选择 "编辑位"→"置位位"（按下按钮置位变量）和 "复位位"（释放按钮复位变量），关联许继 PLC 的控制变量（如 "上位启动按钮"% M4.0）；

画面切换：选择 "画面"→"激活屏幕"，选择目标画面（如 "运行画面"）；

指示灯：用于显示设备状态（如运行, 故障），可通过 "圆" 元素或库中的指示灯图形创建：

用圆创建：绘制圆并设置默认颜色（如灰色），在 "属性"→"动画"→"显示"→"动态化颜色和闪烁" 中关联许继 PLC 的状态变量（如 "运行指示灯"% Q0.0），设置变量为 1 时颜色变为绿色并闪烁，为 0 时保持灰色；

用库中图形创建：在任务卡的 "库"→"全局库"→"Button_and_switches"→"PilotLights" 中选择指示灯图形，放置在画面中，在 "属性"→"常规" 中关联状态变量，设置 "ON" 和 "OFF" 状态的图形；

棒图：用于直观显示模拟量参数的大小（如液位, 压力），在 "元素" 中点击 "棒图"，在画面中放置（如液罐中间）；在 "属性"→"常规" 中设置最大值和最小值（如 0\~100），关联许继 PLC 的模拟量变量（如 "混料罐液位"% MD72）；在 "属性"→"外观" 中设置前景色（如黄色，模拟物料颜色）, 背景色（如灰色），是否显示刻度和标尺；

开关：用于切换工作模式（如手动 / 自动），在 "元素" 中点击 "开关"，在画面中放置；在 "属性"→"常规" 中设置 "ON" 和 "OFF" 状态的文本（如 "自动", "手动"），关联许继 PLC 的模式变量（如 "上位手自动选择"% M5.0）；在 "属性"→"事件"→"更改" 中选择 "取反位" 函数，按下开关时变量值取反，实现模式切换。

#### 画面创建的注意事项

画面元素的大小和位置需适配 HMI 设备的分辨率（如 KTP600 Basic color PN 的分辨率为 320x240），避免元素超出画面边框或显示不全；

动态元素必须与许继 PLC 变量正确关联，关联前需确保变量已定义且数据类型匹配，否则元素无法正常显示或响应操作；

画面中元素的数量不宜过多，尤其是动态元素，避免占用过多 HMI 资源导致画面刷新缓慢，影响监控实时性；

相同类型的元素（如指示灯, 按钮）建议保持样式统一（如颜色, 大小, 字体），确保画面美观, 协调，提高操作辨识度；

创建完成后，点击 "保存" 按钮保存画面，若存在元素位置重叠, 变量关联错误等问题，可通过 "画面"→"检查" 功能排查错误。

#### 5.3 画面管理

画面管理主要包括模板的使用, 全局画面的组态和画面的批量操作，通过合理的画面管理可减少组态工作量，确保项目设计的一致性，提高开发效率。

#### 模板的使用

模板是具有全局应用属性的特殊画面，组态的元素和属性可应用于其他画面，适用于需要在所有画面中显示的全局元素（如画面切换按钮, 日期时间域, 报警指示器）。

### （1）创建模板

在项目树中展开 HMI 设备节点，右键点击 "画面管理"→"模板"，选择 "添加新模板"；

系统自动生成名为 "模板_X" 的新模板，双击模板名称修改为自定义名称（如 "全局模板"）；

模板的编辑方式与普通画面一致，可添加按钮, 文本域, 日期时间域等元素，这些元素将自动应用到所有使用该模板的画面中。

### （2）模板的组态示例

以 "单线联系" 画面结构为例，模板组态如下：

添加 "返回初始画面" 按钮：在模板中放置按钮，文本设置为 "返回初始画面"，在 "事件"→"单击" 中选择 "激活屏幕"→"初始画面"，所有使用该模板的画面将自动包含该按钮，无需在每个画面中单独添加；

添加日期时间域：在模板的顶部放置日期时间域，设置显示格式为 "yyyy/mm/dd hh:mm:ss"，所有使用该模板的画面将实时显示当前时间和日期；

添加项目 Logo：在模板的左上角放置图形视图，插入公司 Logo 或项目标识，确保所有画面的品牌一致性。

### （3）模板的应用与修改

应用模板：在项目树中选中需要应用模板的画面，在巡视窗口的 "属性"→"常规"→"模板" 中选择创建的模板（如 "全局模板"），画面将自动加载模板中的元素；

修改模板：若需要修改全局元素（如调整 "返回初始画面" 按钮的位置），直接编辑模板，修改后所有应用该模板的画面将自动同步更新，无需逐一修改；

模板的限制：一个画面只能基于一个模板，一个 HMI 设备可以创建多个模板（如 "运行画面模板", "参数设置画面模板"），但一个模板不能基于另一个模板。

#### 全局画面的组态

全局画面用于组态独立于模板的全局元素（如报警窗口, 报警指示器），无论当前显示哪个画面，这些元素都会显示在最上层，适用于需要全局提示的功能。

### （1）打开全局画面

在项目树中展开 HMI 设备节点→"画面管理"，双击 "全局画面"，在工作区打开全局画面编辑器。

### （2）组态报警窗口和报警指示器

报警窗口和报警指示器用于全局显示许继 PLC 触发的报警信息，组态步骤如下：

组态报警窗口：

在任务卡的 "控件" 中点击 "报警窗口"，放置在全局画面的合适位置（如底部），调整大小；

在巡视窗口的 "属性"→"常规" 中设置显示的报警类别（如 "Errors", "Warnings"），选择显示 "未决报警", "未确认报警"；

在 "属性"→"显示" 中设置是否显示垂直滚动条, 垂直滚动；

在 "属性"→"模式" 中设置报警窗口是否自动显示（报警发生时自动弹出）, 是否可以关闭；

组态报警指示器：

在 "控件" 中点击 "报警指示器"，放置在全局画面的右上角（便于观察）；

在 "属性"→"常规" 中激活全部报警类别；

在 "属性"→"事件"→"单击" 中选择 "显示报警窗口"，关联创建的报警窗口，点击报警指示器可打开 / 关闭报警窗口；

报警指示器将显示当前未确认的报警数量，闪烁表示存在未确认报警，不闪烁表示报警已确认但未消失，报警排除后自动消失。

### （3）全局画面的特性

全局画面的元素显示在所有画面的最上层，不会被普通画面的元素遮挡；

全局画面的元素无需在每个普通画面中添加，组态一次即可全局生效；

全局画面支持添加多个报警窗口和报警指示器，可按报警类别分别组态（如一个窗口显示错误报警，一个窗口显示警告报警）。

#### 画面的批量操作

当项目包含多个画面时，可通过批量操作提高管理效率：

批量重命名：选中多个画面，右键点击 "重命名"，按规则批量修改名称（如 "参数设置画面_1", "参数设置画面_2"）；

批量应用模板：选中需要应用同一模板的多个画面，在巡视窗口的 "属性"→"模板" 中选择模板，批量应用；

批量调整元素：若需要调整多个画面中相同元素的位置（如所有画面的日期时间域），可先修改模板中的元素，所有应用该模板的画面将自动同步调整；

导出 / 导入画面：将组态好的画面导出为独立文件（.hmi），在其他项目中导入使用，实现画面复用，通过 "画面"→"导出"/"导入" 功能操作。

#### 画面管理的注意事项

模板和全局画面的元素应简洁实用，避免添加过多不必要的元素，防止占用过多 HMI 资源；

模板中仅放置全局通用元素（如画面切换按钮, 日期时间域），各画面的特有元素（如设备状态显示, 参数输入域）应在普通画面中添加；

全局画面中的报警窗口和报警指示器应设置合适的大小和位置，避免遮挡普通画面的关键信息；

批量操作前建议备份项目文件，防止误操作导致画面数据丢失。

#### 5.4 组态初始画面

初始画面是监控系统启动时首先显示的画面，作为整个监控系统的 "入口"，需具备画面切换, 系统介绍, 状态显示等功能，引导操作人员快速进入所需的功能画面。以下是适配许继 PLC 的初始画面组态流程：

#### 定义起始画面

首先需将创建的 "初始画面" 设置为系统启动时的默认画面，操作步骤如下：

方式一：在项目树中展开 HMI 设备节点→"运行系统设置"，双击 "常规"，在巡视窗口的 "画面"→"起始画面" 中选择 "初始画面"；

方式二：在项目树中选中 "初始画面"，右键点击选择 "定义为启动画面"，画面名称旁将显示启动画面标识；

设置完成后，运行系统启动时将自动加载初始画面。

#### 初始画面的元素组态

初始画面的设计应简洁明了，突出核心功能，常用元素包括项目名称, 系统介绍, 画面切换按钮, 系统状态显示, 日期时间域等，具体组态如下：

### （1）项目名称与系统介绍

添加文本域：在画面顶部放置文本域，输入项目名称（如 "自动灌装生产线监控系统"），设置字体为宋体, 字号 16px, 颜色黑色, 居中对齐，突出项目主题；

添加系统介绍文本：在画面中间放置文本域，输入系统简要介绍（如 "本系统基于许继 SC500 PLC，实现灌装生产线的实时监控和远程控制"），设置字体为宋体, 字号 12px, 颜色灰色，让操作人员了解系统功能；

添加图形视图：在系统介绍文本旁放置图形视图，插入生产线的整体示意图或公司 Logo，使画面更直观, 美观。

### （2）画面切换按钮

初始画面的核心功能是提供所有功能画面的入口，需添加画面切换按钮，按 "单线联系" 结构组态：

添加按钮：在画面中间或底部放置按钮，数量与功能画面数量一致（如 "运行画面", "参数设置画面""报警画面", "趋势视图画面""用户管理画面" 5 个按钮）；

按钮组态：

双击每个按钮，在 "属性"→"常规"→"文本" 中输入对应的画面名称（如 "运行画面"）；

在 "属性"→"事件"→"单击" 中选择 "画面"→"激活屏幕"，在画面列表中选择对应的目标画面；

调整按钮的大小和位置，确保排列整齐（可通过 "对齐" 功能设置顶端对齐, 横向等距离分布）；

为按钮设置统一的样式（如背景色浅灰色, 边框色深灰色, 字体宋体 12px），提高画面协调性。

### （3）系统状态显示

显示系统的关键状态信息，让操作人员快速了解系统运行情况，包括控制模式（就地 / 远程）, 通信状态, 许继 PLC 运行状态等：

控制模式显示：添加两个文本域，分别输入 "就地" 和 "远程"，通过动画属性控制可见性，关联许继 PLC 的控制模式变量（如 "下位模式"% Q8.3, "上位模式"% Q8.4），变量为 1 时对应文本域可见；

通信状态显示：添加指示灯和文本域，指示灯关联 HMI 与许继 PLC 的通信状态变量（系统变量 "\@Communication/ConnectionStatus"），变量为 1 时指示灯绿色（通信正常），为 0 时红色（通信故障），文本域显示 "通信正常" 或 "通信故障"；

日期时间域：在画面顶部右侧放置日期时间域，显示当前时间和日期，设置格式为 "yyyy/mm/dd hh:mm:ss"，无需关联变量，自动同步系统时间。

### （4）其他辅助元素

版权信息：在画面底部放置文本域，输入版权信息（如 "© 2025 许继电气 版权所有"），设置字体为宋体, 字号 10px, 颜色灰色；

操作提示：在画面底部添加文本域，输入操作提示（如 "点击以下按钮进入对应功能画面"），引导操作人员操作。

#### 初始画面的组态示例

以自动灌装生产线的初始画面为例，最终效果如下：

顶部：左侧显示 "自动灌装生产线监控系统"（16px, 黑色, 居中），右侧显示日期时间（12px, 黑色）和通信状态指示灯（绿色 = 正常, 红色 = 故障）；

中间：左侧显示生产线示意图（图形视图）和系统介绍（12px, 灰色），右侧和底部排列 5 个画面切换按钮（"运行画面", "参数设置画面""报警画面", "趋势视图画面""用户管理画面"），按钮大小一致, 横向等距离分布；

底部：左侧显示控制模式（"就地" 或 "远程"），右侧显示版权信息（10px, 灰色）。

#### 初始画面组态的注意事项

初始画面的元素不宜过多，重点突出画面切换功能，避免操作人员混淆；

画面切换按钮的文本需与目标画面名称一致，便于操作人员识别，按钮位置建议放在画面中间或底部，符合操作习惯；

系统状态显示的元素（如通信状态指示灯, 控制模式文本）需正确关联许继 PLC 变量或系统变量，确保状态显示准确；

组态完成后，通过 "仿真" 功能预览初始画面，检查元素显示是否正常, 按钮切换是否有效，若存在问题及时调整。

#### 5.5 组态运行画面

运行画面是监控系统的核心功能画面，用于实时显示许继 PLC 控制的生产过程状态（如设备运行, 参数变化），并提供设备控制操作（如起动, 停止, 复位），是操作人员日常监控和操作的主要界面。以下是适配许继 PLC 的运行画面组态流程：

#### 运行画面的核心功能

运行画面需实现的核心功能包括：

生产流程可视化：以图形化方式展示设备布局和运行状态（如传送带, 灌装液罐, 阀门, 瓶子的动态）；

实时参数显示：显示关键工艺参数（如空瓶数, 液位值, 成品数, 废品率）；

设备控制操作：提供起动, 停止, 复位等控制按钮，支持手动 / 自动模式切换；

状态指示：显示设备运行状态（运行, 故障, 手动, 自动）和控制模式（就地, 远程）；

动态效果：模拟生产过程（如瓶子移动, 灌装过程, 阀门开闭）。

#### 运行画面的元素组态

（1）全局通用元素

返回初始画面按钮：若使用模板，该按钮已自动包含在画面中；若未使用模板，手动添加按钮，关联 "激活屏幕"→"初始画面" 函数；

日期时间域：显示当前时间和日期，从模板继承或手动添加；

控制模式显示：添加文本域显示 "就地控制" 或 "远程控制"，关联许继 PLC 的模式变量（如 % Q8.3, % Q8.4），通过可见性动画控制显示。

（2）生产流程可视化组态

绘制设备图形：

传送带：使用 "圆" 和 "线" 元素绘制两个圆（传送带滚筒）和两条直线（传送带皮带），选中四个元素右键点击 "组合"，使其成为一个整体，便于移动和编辑；

瓶子：使用 "矩形" 元素绘制空瓶子外形（两个矩形组合），通过复制, 粘贴在传送带上放置一排空瓶子；灌装位置右侧的瓶子设置背景色为黄色（模拟满瓶），左侧为透明（模拟空瓶）；

灌装液罐：从任务卡的 "图形"→"WinCC 图像文件夹"→"Automation equipment"→"Tanks"→"True color" 中选择液罐图形，放置在画面合适位置；

阀门：从 "图形"→"Automation equipment"→"Valves"→"True color" 中选择阀门图形，放置在液罐下方，用于控制灌装物料的通断；

动态效果组态：

瓶子移动：为传送带上的瓶子添加 "可见性" 动画，关联许继 PLC 的光电开关变量（如 "光电开关 1"% I1.0），变量为 1 时瓶子可见，模拟瓶子随传送带移动；

灌装过程：在灌装位置的瓶子内部添加 "棒图"，关联许继 PLC 的 "灌装计数" 变量（% MW110），设置棒图的最大值为 10（对应灌装时间 5s）, 最小值为 0，前景色为黄色（模拟物料），通过 "可见性" 动画关联 "球阀" 变量（% Q8.2），变量为 1 时棒图可见，模拟灌装过程；

阀门开闭：在阀门图形上叠加 "矩形" 元素，设置背景色为黄色，通过 "可见性" 动画关联 "球阀" 变量（% Q8.2），变量为 1 时矩形可见（阀门打开，物料流过），为 0 时不可见（阀门关闭）；

传送带运行指示：在传送带左侧添加文本域输入 "M"（电机符号），添加 "动态化颜色和闪烁" 动画，关联 "传送带正转" 变量（% Q8.0），变量为 1 时文本变为绿色并闪烁（传送带运行），为 0 时变为红色（传送带停止）。

（3）实时参数显示组态

使用 I/O 域显示许继 PLC 传输的工艺参数，包括空瓶数, 液位值, 成品数, 废品率等：

空瓶数：添加 I/O 域，设置模式为 "输出"，关联许继 PLC 的 "空瓶数" 变量（% MW30，Int 类型），显示格式为 "十进制", 无小数（格式样式 999），在 I/O 域旁添加文本域标注 "空瓶数"；

液位值：添加 I/O 域，模式为 "输出"，关联 "混料罐液位" 变量（% MD72，Float 类型），显示格式为 "十进制", 保留两位小数（格式样式 99.99），旁加文本域标注 "液位值"；

成品数：添加 I/O 域，模式为 "输出"，关联 "成品数" 变量（% MW32，Int 类型），显示格式为 "十进制"（999），旁加文本域标注 "成品数"；

废品率：添加 I/O 域，模式为 "输出"，关联 "废品率" 变量（% MD50，Float 类型），显示格式为 "十进制", 保留两位小数（99.99），在 I/O 域右侧添加文本域标注 "%"；

棒图辅助显示：在液罐中间添加棒图，关联 "混料罐液位" 变量，设置最大值 100, 最小值 0，前景色黄色, 背景色灰色，不显示刻度，与 I/O 域配合实现液位的图形化和数字化双重显示。

（4）设备控制按钮组态

添加控制按钮实现对设备的起动, 停止, 复位等操作，按钮需关联许继 PLC 的控制变量（存储在 M 存储器区或数据块区，避免直接使用 I/O 映像区地址）：

起动按钮：

添加按钮，文本设置为 "起动"；

在 "属性"→"事件"→"按下" 中选择 "编辑位"→"置位位"，关联 "上位启动按钮" 变量（% M4.0）；

在 "事件"→"释放" 中选择 "编辑位"→"复位位"，同样关联 % M4.0，实现按下按钮时置位变量, 释放时复位变量，模拟物理按钮的点动功能；

停止按钮：

添加按钮，文本设置为 "停止"；

在 "事件"→"按下" 中选择 "置位位"，关联 "上位停止按钮" 变量（% M4.1）；

在 "事件"→"释放" 中选择 "复位位"，关联 % M4.1；

复位按钮：组态方式与起动按钮一致，关联 "上位复位按钮" 变量（% M4.2）；

手动模式控制按钮（M 正, M 反）：分别关联 "上位手动正转"（% M4.3）和 "上位手动反转"（% M4.4）变量，实现手动模式下的电机正反转控制；

模式切换开关：

添加 "开关" 元素，文本设置为 "自动", "手动"；

关联 "上位手自动选择" 变量（% M5.0）；

在 "事件"→"更改" 中选择 "取反位"，按下开关时变量值取反，实现手动 / 自动模式切换；

按钮样式设置：控制按钮建议使用醒目的颜色（如起动按钮绿色, 停止按钮红色, 复位按钮蓝色），加大字体（12\~14px），便于操作人员快速识别和操作。

（5）状态指示灯组态

添加指示灯显示设备的运行状态, 故障状态和模式状态，关联许继 PLC 的状态变量：

运行指示灯：使用库中的圆形指示灯图形，关联 "运行指示灯" 变量（% Q0.0），变量为 1 时显示绿灯亮，为 0 时显示红灯亮；

故障指示灯：关联 "报警指示灯" 变量（% Q0.2），变量为 1 时显示黄灯闪烁，为 0 时显示灰色；

手动 / 自动指示灯：分别关联 "手动模式指示"（% Q0.3）和 "自动模式指示"（% Q0.4）变量，对应模式激活时指示灯亮；

急停指示灯：关联 "急停按钮" 变量（% I1.4），变量为 0 时（急停按下）显示红色，为 1 时显示灰色。

#### 运行画面的 PLC 程序配合

运行画面的动态效果和控制功能需要许继 PLC 的程序支持，关键程序如下：

灌装计数程序：利用 2Hz 时钟信号（% M10.3）作为计数器输入，系统运行时（% Q0.0=1）且瓶子到达灌装位置（% Q8.2=1）时计数器计数，灌装结束（% Q8.2=0）时计数器清零，计数结果存储在 % MW110，用于控制灌装过程的棒图显示；

上位 / 下位控制模式选择程序：通过 "就地 / 远程" 选择开关（% I0.2）控制，I0.2=1 时上位控制有效（% M21.2=1），I0.2=0 时下位控制有效（% M21.3=1），避免两地同时操作；

系统启停程序：下位模式时，控制面板的起动（% I0.0）, 停止（% I0.1）按钮控制；上位模式时，HMI 的起动（% M4.0）, 停止（% M4.1）按钮控制，通过 SR 触发器实现系统的起保停；

手动 / 自动模式程序：上位模式下，HMI 的模式切换开关（% M5.0）控制手动 / 自动模式，自动模式时执行自动运行程序，手动模式时执行手动控制程序。

### 运行画面组态的注意事项

动态元素的变量关联必须准确，尤其是设备状态和控制变量，建议与许继 PLC 程序开发人员确认变量地址和功能，避免控制失效或状态显示错误；

控制按钮的变量应选择许继 PLC 的 M 存储器区或数据块区，不能直接使用 I/O 映像区地址（如 % I0.0, % I0.1），因为 I/O 映像区会被物理按钮状态刷新，导致上位控制操作无效；

动态效果的采集周期需合理设置（如灌装计数变量的采集周期设为 500ms），确保动画流畅，同时避免占用过多通信资源；

运行画面的元素布局应按生产流程顺序排列（如从左到右为传送带→灌装位置→成品区），符合操作人员的观察习惯；

组态完成后，通过仿真功能结合许继 PLC 的模拟运行，测试画面的动态显示, 控制按钮的响应, 参数显示的准确性，及时排查问题。

#### 5.6 组态参数设置画面

参数设置画面用于操作人员根据生产工艺需求，修改许继 PLC 的控制参数（如灌装时间, 设定值, 工艺配方等），实现生产过程的灵活调整。该画面需具备参数输入, 模式选择, 参数显示等功能，同时需设置权限保护，防止未经授权的人员修改关键参数。以下是适配许继 PLC 的参数设置画面组态流程：

#### 参数设置画面的核心功能

参数输入：支持操作人员输入或选择工艺参数（如灌装时间, 液位上限, 瓶子规格），并传输至许继 PLC；

参数显示：实时显示当前设置的参数值和许继 PLC 的实际运行参数，便于对比调整；

模式选择：支持不同工艺模式或配方的快速切换（如大瓶 / 小瓶灌装模式）；

权限保护：仅授权用户（如工程师, 班组长）可修改参数，普通操作员仅可查看；

输入验证：对输入参数设置范围限制，防止输入无效值。

#### 参数设置画面的元素组态

（1）全局通用元素

返回初始画面按钮：从模板继承或手动添加，关联 "激活屏幕"→"初始画面" 函数；

日期时间域：显示当前时间和日期；

权限提示：添加文本域显示 "仅授权用户可修改参数"，提醒操作人员注意权限要求。

（2）模式选择组态（大瓶 / 小瓶灌装模式）

针对需要快速切换工艺模式的场景，提供三种组态方式，可根据项目需求选择：

方式一：图形列表

编辑图形列表：在项目树中双击 "文本和图形列表"→"图形列表"，添加图形列表（如 "Graphic_list_1"），设置变量值 0 时显示 "Rotary_N\_off_mono" 图形（小瓶模式），值 1 时显示 "Rotary_N\_on_mono" 图形（大瓶模式）；

添加图形 I/O 域：在画面中放置图形 I/O 域，在 "属性"→"常规" 中关联 "大小瓶选择" 变量（% M2.5，Bool 类型），模式选择 "输入"，图形列表选择 "Graphic_list_1"；

组态事件：在 "属性"→"事件"→"激活" 中选择 "取反位"，关联 % M2.5，点击图形 I/O 域时变量值取反，切换大瓶 / 小瓶模式；

方式二：文本列表

编辑文本列表：在 "文本和图形列表"→"文本列表" 中添加两个文本列表："灌装类型"（值 0 = 灌装小瓶, 值 1 = 灌装大瓶）和 "灌装时间"（值 0 = 灌装时间 2s, 值 1 = 灌装时间 1s）；

添加符号 I/O 域：放置两个符号 I/O 域，一个用于选择灌装类型（模式 "输入 / 输出"，关联 % M2.5，文本列表 "灌装类型"），一个用于显示灌装时间（模式 "输出"，关联 % M2.5，文本列表 "灌装时间"）；

操作效果：操作人员通过第一个符号 I/O 域的下拉菜单选择 "灌装小瓶" 或 "灌装大瓶"，变量值变化后，第二个符号 I/O 域自动显示对应的灌装时间；

方式三：开关

添加开关元素：在画面中放置开关，在 "属性"→"常规" 中关联 "大小瓶选择" 变量（% M2.5），格式选择 "通过图形切换"，"ON" 状态图形选择 "Rotary_RC_On_256c"，"OFF" 状态图形选择 "Rotary_RC_Off_256c"；

添加文本域：在开关旁添加 "小瓶", "大瓶" 文本标注，便于操作人员识别；

操作效果：点击开关时变量值取反，切换大瓶 / 小瓶模式，图形同步变化。

（3）参数输入组态（自定义灌装时间）

对于需要灵活设置参数的场景，使用 I/O 域实现自定义参数输入：

添加文本域和 I/O 域：

在画面中放置文本域，输入 "灌装小瓶时间值设定："，标注参数含义；

放置 I/O 域，模式选择 "输入"，关联 "上位设定灌装小瓶时间" 变量（% MD46，Int 类型）；

在 I/O 域右侧放置文本域，输入 "(ms)"，标注参数单位；

设置输入格式和范围：

在 I/O 域的 "属性"→"常规"→"格式" 中选择 "十进制"，格式样式设为 "9999"（支持 0\~9999ms 输入）；

在变量表中打开该变量的 "属性视图"→"范围"，设置最大值 999, 最小值 0，限制输入范围（若定时器时间基准为 100ms，输入范围对应 0\~39.9s）；

输入验证：运行时点击 I/O 域将弹出数字键盘，键盘上方显示允许的最大值和最小值，操作人员输入超出范围的值时，系统将拒绝接收，确保输入参数有效。

（4）参数显示组态

实时显示当前设置的参数值和许继 PLC 的实际运行参数，便于操作人员确认设置效果：

设定值显示：添加 I/O 域，模式为 "输出"，关联参数设定变量（如 "上位设定灌装小瓶时间"% MD46），显示格式与输入格式一致（如 999ms），旁加文本域标注 "当前设定值"；

实际值显示：添加 I/O 域，模式为 "输出"，关联许继 PLC 的实际运行参数变量（如 "实际灌装时间"% MD6），显示格式为 "十进制", 保留两位小数（99.99ms），旁加文本域标注 "实际运行值"；

对比显示：将设定值和实际值 I/O 域并排放置，便于操作人员直观对比，及时调整参数。

（5）权限保护组态

为参数设置画面添加权限保护，仅授权用户可修改参数，具体步骤如下：

在项目树中展开 "用户管理"，创建用户组（如 "工程师组", "班组长组"）并分配 "访问参数设置画面" 权限（参考 8.7 节）；

选中参数设置画面中的所有输入元素（如 I/O 域, 开关, 图形 I/O 域），在巡视窗口的 "属性"→"安全" 中选择 "访问参数设置画面" 权限，勾选 "允许操作"；

运行时，操作人员点击输入元素时，系统将弹出登录对话框，要求输入用户名和密码，仅输入正确且具有权限的用户才能修改参数，普通用户仅可查看。

#### 参数设置画面的 PLC 程序配合

参数设置画面的参数修改功能需要许继 PLC 的程序支持，关键程序如下：

灌装时间选择程序：根据 "大小瓶选择" 变量（% M2.5）的值，切换不同的灌装时间：M2.5=0 时（大瓶），灌装时间设为 2s；M2.5=1 时（小瓶），灌装时间设为上位设定值（% MD46），通过 MOVE 指令将设定值赋值给 "灌装时间" 变量（% MD6）；

参数范围验证程序：在 PLC 程序中添加逻辑，对接收的上位设定值进行二次验证，若超出许继 PLC 的处理范围（如 \> 999ms），自动将其限制在最大值或最小值，确保程序稳定运行；

参数存储程序：将设定的参数存储在 PLC 的数据块中，断电后保持数据不丢失，下次启动时自动加载上次设定的参数。

### 参数设置画面组态的注意事项

参数输入元素的变量必须与许继 PLC 的参数接收变量一致，数据类型匹配，避免参数传输错误；

输入参数的范围限制需结合许继 PLC 的程序处理能力和生产工艺要求，设置合理的上下限，既满足生产需求又防止无效输入；

权限保护需覆盖所有可修改的元素，避免遗漏导致未授权修改；

画面中需明确标注参数的含义, 单位和范围，便于操作人员正确输入；

组态完成后，测试参数修改, 模式切换功能，验证参数是否能正确传输至许继 PLC，实际运行参数是否与设定值一致。

#### 5.7 组态趋势视图画面

趋势视图画面用于以曲线形式连续显示许继 PLC 传输的过程数据（如液位, 温度, 压力, 流量），便于操作人员观察参数的变化趋势, 分析生产过程的稳定性，是数据追溯和工艺优化的重要工具。以下是适配许继 PLC 的趋势视图画面组态流程：

#### 趋势视图画面的核心功能

多参数同时显示：支持在同一个趋势视图中显示多个许继 PLC 变量的变化曲线（如液罐 1 液位, 液罐 2 液位, 混料罐液位）；

曲线自定义：可设置每条曲线的颜色, 样式, 粗细，便于区分不同参数；

数据追溯：支持查看历史数据曲线，了解特定时间段内的参数变化情况；

实时更新：曲线按采集周期实时更新，反映参数的动态变化；

数据显示：趋势视图下方可显示参数的实时数值和对应的时间，便于精准读取。

#### 趋势视图画面的元素组态

（1）全局通用元素

返回初始画面按钮：从模板继承或手动添加；

日期时间域：显示当前时间和日期；

画面标题：添加文本域输入 "趋势视图画面"，设置字体 16px, 黑色, 居中，位于画面顶部。

（2）趋势视图控件组态

趋势视图通过 "控件" 中的 "趋势视图" 元素实现，具体组态步骤如下：

添加趋势视图控件：

在任务卡的 "控件" 中点击 "趋势视图"，在画面中放置并调整大小（建议占画面的主要区域，如画面中间 80% 的面积）；

组态趋势变量（关联许继 PLC 变量）：

选中趋势视图，在巡视窗口的 "属性"→"趋势" 中点击 "\< 添加 \>"，创建新趋势；

在 "名称" 列输入趋势名称（如 "原料罐 1 液位"）；

在 "源设置" 列点击 "\..."，选择关联的许继 PLC 外部变量（如 "原料罐 1 液位"% MD70），变量类型需为模拟量（如 Float, Int）；

重复步骤 1-3，添加其他需要显示的趋势变量（如 "原料罐 2 液位"% MD71, "混料罐液位"% MD72）；

在 "样式" 列设置每条曲线的颜色（如原料罐 1 液位为蓝色, 原料罐 2 液位为红色, 混料罐液位为绿色）和线型（如实线, 虚线），便于区分。组态趋势视图外观：

在 "属性"→"外观" 中设置轴颜色（如白色）, 背景色（如深灰色），提高曲线的辨识度；

设置趋势方向为 "从左到右"（默认），符合数据时间序列显示习惯；

勾选 "显示标尺"，标尺将随鼠标移动，实时显示曲线与标尺交点处的变量值和时间值。组态趋势视图表格：

在 "属性"→"表格" 中勾选 "显示表格"，趋势视图下方将显示数据表格，包含各变量的实时数值和对应的时间；

设置 "可见行" 数量（如 5 行），控制表格显示的行数；

设置表格的表头颜色（如浅灰色）, 前景色（如白色），确保数据清晰可读。组态趋势视图时间轴：

在 "属性"→"时间轴" 中勾选 "显示时间轴"，时间轴将显示在趋势视图的底部；

设置 "时间间隔"（如 100s），控制时间轴的刻度间隔；

设置 "标签增量"（如 5），每隔 5 个刻度显示一个时间标签，避免标签重叠。组态趋势视图值轴：

左侧值轴：在 "属性"→"左侧值轴" 中勾选 "显示左 Y 轴"，设置轴的范围（如 0\~100），与许继 PLC 变量的取值范围一致；

右侧值轴：若不同变量的取值范围差异较大（如一个变量范围 0\~100，另一个 0\~1000），可勾选 "显示右 Y 轴"，为不同变量分配不同的 Y 轴，避免曲线重叠；

设置轴标签的字体大小（如 10px）和颜色（如白色），确保可读性。

#### 趋势视图的数据归档配置

趋势视图的历史数据显示依赖于过程值归档功能，需提前配置许继 PLC 变量的归档参数：

在项目树中展开 HMI 设备节点→"归档"，双击 "过程值归档"；

点击 "添加"，选择需要归档的许继 PLC 变量（如原料罐 1 液位, 原料罐 2 液位, 混料罐液位）；

设置归档周期（如 1s），与变量的采集周期一致，确保数据完整性；

设置归档存储路径和存储时间（如存储 30 天），超过存储时间的归档数据将自动删除；

点击 "保存"，完成归档配置，趋势视图将自动读取归档数据并显示历史曲线。

#### 趋势视图画面的操作功能

运行时，操作人员可通过以下操作查看趋势数据：

缩放曲线：鼠标滚轮上下滚动，可放大或缩小曲线的显示比例；

平移曲线：按住鼠标左键拖动，可平移曲线，查看不同时间段的数据；

查看详细数据：鼠标移动到曲线上，标尺将显示当前点的变量值和时间；

切换趋势显示：趋势视图的图例中点击某条趋势的名称，可隐藏或显示该曲线。

#### 趋势视图画面组态的注意事项

趋势变量需选择许继 PLC 的模拟量变量，离散量变量（如 Bool）不适合用趋势曲线显示；

归档周期需与变量的采集周期匹配，避免归档数据缺失或冗余；

同一趋势视图中显示的变量数量不宜过多（建议不超过 5 个），否则曲线易重叠，影响观察；

曲线颜色和线型需区分明显，避免相似颜色或线型导致混淆；

组态完成后，测试趋势曲线的实时更新, 历史数据追溯功能，验证曲线显示是否与许继 PLC 的变量变化一致。

### 6 报警

报警功能是工业自动化监控系统的重要组成部分，用于实时响应许继 PLC 发送的故障诊断信号，及时提示操作人员生产过程中的异常情况（如参数超限, 设备故障），并提供报警信息查询, 确认和处理功能，保障生产过程的安全, 稳定运行。本节将详细介绍报警的概念, 组态方法及显示方式，重点说明与许继 PLC 故障诊断信号的关联配置。

#### 6.1 报警的概念

#### 报警的定义与作用

报警是指当生产过程出现异常或达到临界状态时，系统自动触发的提示信息，其核心作用包括：

及时预警：实时提示操作人员设备故障, 参数超限等异常情况，避免事故扩大；

辅助诊断：提供报警类型, 位置, 原因, 时间等信息，帮助操作人员快速定位问题；

数据追溯：归档报警记录，便于后续分析故障原因, 优化生产工艺；

安全保障：对于紧急报警，可联动控制逻辑（如停机, 切断电源），保障人员和设备安全。适配许继 PLC 的报警系统，其报警信号主要来源于许继 PLC 的故障诊断模块，许继 PLC 通过采集传感器信号, 设备状态信号，判断是否发生异常，若发生异常则触发报警信号并传输至 HMI，HMI 通过报警窗口, 指示灯等方式显示报警信息。

#### 报警的分类

根据不同的分类标准，报警可分为以下类型：

### （1）按信号类型分类

离散量报警：由许继 PLC 的离散量变量（如 Bool 类型）触发，离散量的两种状态（0/1）对应报警的 "未激活" 和 "已激活"。例如，电机故障信号（% I1.5）为 1 时，触发 "电机故障" 报警；

模拟量报警：由许继 PLC 的模拟量变量（如 Float, Int 类型）触发，当变量值超出预设的上限或下限时，触发报警。例如，液罐液位变量（% MD72）大于 850L 时，触发 "液罐液位过高" 报警。

### （2）按报警级别分类

错误（Errors）：指示紧急或危险的状态（如设备故障, 参数严重超限），必须由操作人员确认并处理，否则系统可能无法正常运行；

警告（Warnings）：指示非紧急的异常状态（如参数轻微超限, 设备即将达到维护周期），不需要确认，操作人员可根据情况处理；

诊断事件（Diagnostics）：指示常规的操作状态或过程状态（如设备起动, 参数切换），用于过程监控和追溯，不需要确认。

### （3）按触发来源分类

自定义报警：由用户组态的报警，用于监控生产过程中的特定状态，关联许继 PLC 的自定义故障诊断信号；

系统报警：由 HMI 设备或许继 PLC 预定义的报警，用于指示设备自身的状态（如 HMI 与 PLC 通信故障, PLC 程序错误），无需用户组态，自动触发。报警的组成要素

每个报警信息包含以下核心要素，确保操作人员能够快速理解和处理报警：

报警文本：对报警原因的描述（如 "废品率大于 10%", "灌装罐液位过低"），需简洁, 准确；

报警编号：唯一标识每个报警的编号（如 0001, 0002），便于分类管理和查询；

报警类别：报警的级别（错误, 警告, 诊断事件）；

触发变量：触发报警的许继 PLC 变量（如 % MW120, % MD72）；

触发条件：报警激活的条件（如变量值大于上限, 变量状态为 1）；

报警时间：报警发生的日期和时间；

报警状态：报警的当前状态（已激活, 已确认, 已取消激活）。

#### 报警的状态与确认

（1）报警的状态

已激活（到达）：满足报警触发条件，报警被激活，HMI 显示报警信息；

已激活 / 已确认：报警被激活后，操作人员进行了确认操作，但触发条件仍未消失；

已激活 / 已取消激活（到达 / 离开）：报警被激活后，触发条件消失，但操作人员未确认；

已激活 / 已取消激活 / 已确认（到达 / 离开 / 确认）：报警被激活后，操作人员确认，且触发条件消失。

（2）报警的确认方式

手动确认：操作人员通过 HMI 的报警视图, 确认按钮等手动确认报警；

自动确认：由许继 PLC 的程序自动确认报警（如故障排除后，PLC 发送确认信号）；

批量确认：对同一报警组内的所有报警进行一次性确认。

#### 6.2 组态报警（关联许继 PLC 故障诊断信号）

报警组态的核心是关联许继 PLC 的故障诊断信号，设置报警触发条件, 报警文本, 报警级别等参数，确保 HMI 能够准确响应许继 PLC 的报警信号。以下是详细的组态流程：

#### 报警组态前的准备

明确许继 PLC 的故障诊断信号：从许继 PLC 的编程软件（如 ViGET）中导出故障诊断变量表，包含变量名称, 地址, 数据类型, 触发条件（如变量为 1 时表示故障）；

规划报警分类和级别：根据故障的严重程度，将报警分为错误, 警告, 诊断事件三类，为每个报警分配相应的级别；

编写报警文本：为每个故障诊断信号编写简洁, 准确的报警文本，说明报警原因和处理建议。

#### 组态离散量报警（关联许继 PLC 离散量故障信号）

离散量报警由许继 PLC 的离散量变量触发，适用于设备故障, 开关状态异常等场景，组态步骤如下：

### （1）打开报警编辑器

在项目树中展开 HMI 设备节点→"报警"，双击 "离散量报警"，打开离散量报警编辑器。

### （2）添加离散量报警

点击编辑器中的 "\<添加\>"，创建新的离散量报警；

配置报警参数：

报警文本：输入报警描述（如 "废品率大于 10%"）；

报警类别：在下拉菜单中选择报警级别（如 "Errors"）；

触发变量：点击 "\..." 选择关联的许继 PLC 离散量变量（如 "报警变量"% MW120），该变量的某一位对应一个报警；

触发位：设置触发报警的变量位（如 0 位），MW120 的 0 位对应 M121.0，与许继 PLC 的故障诊断信号位一致；

确认变量：设置报警确认变量（如 "报警确认"% MW124），该变量的对应位（如 M125.0）用于接收操作人员的确认信号；

报警编号：系统自动生成唯一编号，可根据需求修改。

### （3）示例：组态 "废品率大于 10%" 报警

报警文本：废品率大于 10%；

报警类别：Errors；

触发变量：报警变量（% MW120）；

触发位：0（对应 M121.0，许继 PLC 中该位为 1 时表示废品率超限）；

确认变量：报警确认（% MW124）；

确认位：0（对应 M125.0，操作人员确认后该位为 1）。

#### 组态模拟量报警（关联许继 PLC 模拟量故障信号）

模拟量报警由许继 PLC 的模拟量变量触发，适用于参数超限等场景，组态步骤如下：

### （1）打开报警编辑器

在项目树中展开 HMI 设备节点→"报警"，双击 "模拟量报警"，打开模拟量报警编辑器。

### （2）添加模拟量报警

点击编辑器中的 "\<添加\>"，创建新的模拟量报警；

配置报警参数：

报警文本：输入报警描述（如 "灌装罐液位过高"）；

报警类别：选择报警级别（如 "Errors"）；

触发变量：选择关联的许继 PLC 模拟量变量（如 "混料罐液位"% MD72）；

限制值：输入报警触发的阈值（如 850L）；

限制模式：选择 "越上限值" 或 "越下限值"（如 "越上限值"）；

延时时间：设置报警触发的延时时间（如 1000ms），避免变量值波动导致的误报警；

报警编号：系统自动生成，可修改。

### （3）示例：组态灌装罐液位相关报警

报警 1：

报警文本：灌装罐液位过低；

报警类别：Errors；

触发变量：混料罐液位（% MD72）；

限制值：150L；

限制模式：越下限值；

延时时间：1000ms；

报警 2：

报警文本：灌装罐液位过高；

报警类别：Errors；

触发变量：混料罐液位（% MD72）；

限制值：850L；

限制模式：越上限值；

延时时间：1000ms；

报警 3：

报警文本：灌装罐液位降低；

报警类别：Warnings；

触发变量：混料罐液位（% MD72）；

限制值：200L；

限制模式：越下限值；

延时时间：1000ms.

#### 报警组与报警类别的设置

（1）报警组设置

报警组用于对报警进行分类管理，支持批量确认同一组内的报警；

在项目树中展开 "报警"→"报警组"，双击打开报警组编辑器；

点击 "\<添加\>"，输入报警组名称（如 "设备故障组", "参数超限组"），系统自动分配组编号；

在离散量报警或模拟量报警的 "报警组" 列，选择对应的报警组。

（2）报警类别设置

报警类别决定报警的确认方式和显示颜色；

在项目树中展开 "报警"→"报警类别"，双击打开报警类别编辑器；

系统默认包含 "Errors", "Warnings""System" 三类，可修改其显示名称（如将 "Errors" 改为 "错误"）, 背景色（如错误报警为红色, 警告报警为黄色）；

可添加自定义报警类别（如 "维护提示"），设置其确认模型（带确认或不带确认）和显示颜色。

#### 报警组态的注意事项

触发变量必须与许继 PLC 的故障诊断信号变量一致，地址和数据类型匹配，否则报警无法正常触发；

模拟量报警需设置合理的延时时间，避免变量值波动导致的误报警；

报警文本需简洁, 准确，包含报警原因和关键信息，便于操作人员快速理解；

报警级别需根据故障的严重程度合理分配，紧急故障设为 "Errors"，轻微异常设为 "Warnings"；

组态完成后，通过许继 PLC 的模拟故障信号测试报警是否能正常触发, 显示和确认。

#### 6.3 显示报警信息

HMI 通过报警视图, 报警窗口, 报警指示器等元素显示报警信息，确保操作人员在任何画面都能及时发现报警，以下是常用的报警显示方式组态：

#### 全局报警指示器与报警窗口

全局报警指示器和报警窗口用于全局显示报警信息，无论当前显示哪个画面，都会自动弹出或显示报警提示，组态步骤如下：

### （1）打开全局画面编辑器

在项目树中展开 HMI 设备节点→"画面管理"，双击 "全局画面"。

### （2）添加报警指示器

在任务卡的 "控件" 中点击 "报警指示器"，放置在全局画面的右上角（便于观察）；

组态报警指示器属性：

在 "属性"→"常规" 中激活全部报警类别（Errors, Warnings, System）；

在 "属性"→"事件"→"单击" 中选择 "显示报警窗口"，关联后续创建的报警窗口；

运行时，报警指示器将显示当前未确认的报警数量，闪烁表示存在未确认报警，点击可打开 / 关闭报警窗口。

### （3）添加报警窗口

在 "控件" 中点击 "报警窗口"，放置在全局画面的底部（不遮挡关键操作区域）；

组态报警窗口属性：

在 "属性"→"常规" 中选择显示的报警状态（如 "未决报警", "未确认报警"）；

在 "属性"→"显示" 中勾选 "垂直滚动" 和 "垂直滚动条"，便于查看多条报警；

在 "属性"→"模式" 中设置 "自动显示"（报警发生时自动弹出）, "可以关闭"（操作人员可手动关闭）；

在 "属性"→"列" 中选择显示的报警列（如报警文本, 报警时间, 报警类别, 报警状态）。

#### 报警画面（报警视图）

报警画面用于集中显示所有报警记录，支持报警查询, 确认, 筛选等操作，是报警管理的主要界面，组态步骤如下：

### （1）创建报警画面

在项目树中展开 "画面"，添加新画面并命名为 "报警画面"。

### （2）添加报警视图控件

在 "控件" 中点击 "报警视图"，放置在画面的主要区域；

组态报警视图属性：

在 "属性"→"常规" 中选择显示的报警缓冲区（如 "当前报警状态", "报警缓冲区"），"当前报警状态" 仅显示未确认的报警，"报警缓冲区" 显示所有报警记录；

在 "属性"→"布局" 中设置报警视图的位置和大小，设置 "可见报警个数"（如 10 个）；

在 "属性"→"显示" 中勾选 "垂直滚动条"；

在 "属性"→"工具栏" 中勾选 "确认", "报警回路""工具提示"，操作人员可通过工具栏确认报警, 筛选报警；

在 "属性"→"列" 中选择显示的报警列（如报警编号, 报警文本, 报警时间, 报警类别, 报警状态, 确认状态）。

### （3）添加辅助元素

画面切换按钮：添加 "返回初始画面" 按钮，关联 "激活屏幕"→"初始画面"；

报警筛选按钮：添加按钮用于筛选不同类别的报警（如 "显示错误报警", "显示警告报警"），在 "事件"→"单击" 中选择 "报警视图"→"筛选"，设置筛选条件；

报警清除按钮：添加按钮用于清除已确认且已取消激活的报警记录，在 "事件"→"单击" 中选择 "报警视图"→"清除"。

#### 报警显示的运行效果

当许继 PLC 触发报警信号时，全局报警指示器闪烁并显示报警数量，报警窗口自动弹出，显示报警文本, 时间, 类别等信息；

操作人员点击报警指示器或报警画面的报警视图，可查看详细报警信息；

对于需要确认的报警（如 Errors 类），操作人员点击报警视图工具栏的 "确认" 按钮，或通过专门的确认按钮，HMI 将发送确认信号至许继 PLC 的确认变量（如 % MW124），报警状态变为 "已确认"；

当许继 PLC 的故障诊断信号消失（触发条件取消），报警状态变为 "已取消激活"，若已确认则变为 "已确认 / 已取消激活"，报警窗口和报警指示器自动更新。

#### 报警显示组态的注意事项

报警窗口和报警指示器的位置需合理，避免遮挡画面的关键操作元素；

报警视图的列显示需包含关键信息（如报警文本, 时间, 类别），便于操作人员快速定位问题；

报警确认功能需与许继 PLC 的程序配合，确保 HMI 发送的确认信号能被 PLC 正确接收和处理；

运行时需测试报警的显示, 确认, 清除功能，验证报警信息是否与许继 PLC 的故障诊断信号一致，报警状态更新是否及时。

### 7 用户管理

用户管理功能用于对 HMI 的操作权限进行分级控制，根据操作人员的职责分配不同的操作权限（如参数修改, 设备控制, 用户管理），防止未经授权的人员误操作或恶意修改关键参数，保障适配许继 PLC 的监控系统安全, 稳定运行。本节将详细介绍用户管理的概念, 组态流程及使用方法。

#### 7.1 用户管理的概念

#### 用户管理的应用场景

在工业自动化项目中，不同岗位的操作人员具有不同的操作需求和权限：

管理员：拥有最高权限，可进行所有操作（如参数修改, 用户管理, 系统配置）；

工程师：负责系统调试和维护，可修改工艺参数, 查看报警记录, 编辑配方；

班组长：负责生产监督，可查看生产数据, 确认报警, 切换生产模式；

操作员：负责日常操作，仅可进行设备启停, 查看运行状态等基础操作。用户管理功能通过划分用户组, 分配权限, 用户登录 / 注销等机制，实现对操作权限的精准控制，确保每个操作人员仅能进行与其职责相关的操作。

#### 用户管理的核心要素

（1）用户组

用户组是权限的集合，权限不直接分配给用户，而是分配给用户组，同一用户组的用户具有相同的权限；

系统默认包含 "管理员组"（Administrator group）和 "用户组"（Users），"管理员组" 拥有所有权限，"用户组" 仅拥有基础操作权限；

用户可根据项目需求创建自定义用户组（如 "工程师组", "班组长组""操作员组"），并为每个用户组分配相应的权限。

（2）用户

用户是操作 HMI 的具体人员，每个用户属于一个用户组，继承该用户组的所有权限；

每个用户需设置唯一的用户名和密码，登录时通过用户名和密码验证身份；

可设置用户的自动注销时间（如 5 分钟），若用户在设定时间内无操作，系统自动注销该用户，防止他人冒用权限。

（3）权限

权限是允许用户执行的操作（如 "访问参数设置画面", "修改工艺参数""确认报警", "管理用户"）；

WinCC Basic 提供默认权限（如 "操作", "监视""管理"），用户可根据需求创建自定义权限（如 "访问趋势视图", "编辑配方"）；

权限可分配给用户组，也可直接分配给单个用户（优先级高于用户组权限）。

#### 用户管理的工作流程

组态阶段：创建用户组→分配权限→创建用户→将用户分配到用户组；

运行阶段：用户登录（输入用户名和密码）→系统验证身份并授予相应权限→用户执行操作→操作完成后用户注销或系统自动注销。

#### 7.2 用户管理的组态

用户管理的组态流程包括创建用户组, 分配权限, 创建用户, 配置用户视图等步骤，具体如下：

#### 打开用户管理编辑器

在项目树中展开 HMI 设备节点，双击 "用户管理"，打开用户管理编辑器，编辑器分为 "用户组" 和 "用户" 两个选项卡。

#### 创建用户组并分配权限

（1）创建用户组

切换到 "用户组" 选项卡，点击 "\< 添加 \>"，创建新的用户组；

双击用户组的 "显示名称" 列，修改为自定义名称（如 "管理员组", "工程师组""班组长组", "操作员组"）；

系统自动为用户组分配编号，编号越大，权限级别越低（默认 "管理员组" 编号为 0，权限最高）。

（2）分配权限

选中某个用户组（如 "工程师组"），在编辑器右侧的 "组权限" 列表中勾选该用户组应拥有的权限：

系统默认权限：

操作（Operation）：允许进行基础操作（如设备启停, 报警查看）；

监视（Monitoring）：允许查看生产数据, 趋势曲线, 报警记录；

管理（Administration）：允许进行用户管理, 系统配置；

自定义权限：

点击 "\<添加权限\>"，输入权限名称（如 "访问参数设置画面", "修改灌装时间"），点击 "确定"；

勾选自定义权限，将其分配给对应的用户组。

（3）示例：用户组及权限分配

管理员组：勾选所有默认权限和自定义权限，拥有最高操作权限；

工程师组：勾选 "操作", "监视""访问参数设置画面", "修改灌装时间""编辑配方" 权限；

班组长组：勾选 "操作", "监视""确认报警" 权限；

操作员组：仅勾选 "操作", "监视" 权限。

#### 创建用户并分配用户组

（1）创建用户

切换到 "用户" 选项卡，点击 "\< 添加 \>"，创建新的用户；

配置用户参数：

名称：输入用户名（仅支持字母, 数字和下划线，如 "admin", "engineer1""operator1"）；

密码：输入用户密码，为确保安全，需输入两次密码（两次输入需一致），密码可包含字母, 数字；

自动注销：设置自动注销时间（如 5 分钟），默认值为 5 分钟；

注释：输入用户的岗位职责（如 "系统管理员", "生产线工程师"），便于管理。

（2）分配用户组

选中某个用户（如 "engineer1"），在编辑器下方的 "组" 列表中，勾选该用户所属的用户组（如 "工程师组"）；

一个用户只能属于一个用户组，继承该用户组的所有权限；

系统默认用户 "Administrator" 属于 "管理员组"，不可修改。

（3）示例：用户创建及分配

用户 1：

名称：admin；

密码：999999；

自动注销：5 分钟；

所属用户组：管理员组；

用户 2：

名称：engineer1；

密码：123456；

自动注销：5 分钟；

所属用户组：工程师组；

用户 3：

名称：operator1；

密码：654321；

自动注销：5 分钟；

所属用户组：操作员组。

#### 配置用户视图

用户视图用于在 HMI 上显示当前登录用户的信息, 用户登录 / 注销操作，组态步骤如下：

### （1）创建用户管理画面

在项目树中展开 "画面"，添加新画面并命名为 "用户管理画面"。

### （2）添加用户视图控件

在任务卡的 "控件" 中点击 "用户视图"，放置在画面的主要区域；

组态用户视图属性：

在 "属性"→"显示" 中设置显示行数（如 10 行），勾选 "显示滚动条"；

在 "属性"→"列" 中选择显示的列（如用户名, 所属组, 登录状态, 注销时间）。

### （3）添加登录 / 注销按钮

添加 "登录" 按钮：

文本设置为 "登录"；

在 "属性"→"事件"→"单击" 中选择 "用户管理"→"显示登录对话框"；

运行时点击该按钮，弹出登录对话框，输入用户名和密码即可登录；

添加 "注销" 按钮：

文本设置为 "注销"；

在 "属性"→"事件"→"单击" 中选择 "用户管理"→"注销"；

运行时点击该按钮，当前登录用户将被注销，权限失效。

#### 权限保护组态

为确保权限控制生效，需为 HMI 的操作元素（如按钮, I/O 域, 开关）配置权限保护，步骤如下：

选中需要权限保护的元素（如参数设置画面的 I/O 域, 修改配方的按钮）；

在巡视窗口的 "属性"→"安全" 中，选择该元素所需的权限（如 "访问参数设置画面"）；

勾选 "允许操作"，只有拥有该权限的用户登录后，才能操作该元素；

若未授权用户尝试操作，系统将弹出登录对话框，要求输入有相应权限的用户名和密码。

#### 用户管理组态的注意事项

用户名和密码需妥善保管，管理员密码应设置复杂密码，避免泄露；

权限分配需遵循 "最小权限原则"，仅为用户分配完成其职责所需的最低权限，避免权限过大导致安全风险；

自动注销时间需合理设置（如 3\~5 分钟），既保证操作便捷性，又防止无人值守时权限被冒用；

所有需要限制访问的操作元素都需配置权限保护，避免遗漏；

组态完成后，测试不同用户的登录, 操作权限, 注销功能，验证权限控制是否有效。

#### 7.3 用户管理的使用

#### 用户登录

运行 HMI 系统，在初始画面或用户管理画面点击 "登录" 按钮，弹出登录对话框；

输入用户名和密码，点击 "确定"；

系统验证用户名和密码的正确性，若验证通过，授予该用户所属用户组的权限，登录成功；若验证失败，弹出错误提示，要求重新输入。

#### 权限验证

登录成功后，用户可执行其权限范围内的操作：

管理员：可修改所有参数, 管理用户, 配置系统；

工程师：可修改工艺参数, 编辑配方, 查看趋势曲线；

操作员：仅可进行设备启停, 查看运行状态等基础操作；

若用户尝试执行权限外的操作（如操作员尝试修改工艺参数），系统将弹出登录对话框，要求输入有相应权限的用户名和密码，若无法提供，则无法执行该操作。

#### 用户注销

手动注销：用户操作完成后，点击 "注销" 按钮，当前用户权限失效，系统返回未登录状态；

自动注销：若用户在自动注销时间内无任何操作，系统将自动注销该用户，权限失效，需重新登录才能进行操作。

#### 用户管理的维护

管理员可在用户管理画面查看所有用户的登录状态, 所属组等信息；

管理员可修改用户的密码, 所属组, 自动注销时间等参数，也可添加, 删除用户；

若用户忘记密码，管理员可重置该用户的密码。

#### 使用注意事项

操作人员登录后，应在权限范围内操作，不得越权执行操作；

操作完成后，应及时手动注销，避免权限被他人冒用；

密码应定期修改，确保账户安全；

若发现未授权操作或密码泄露，应立即通知管理员处理。

### 8 组态功能键

功能键是 HMI 设备上的物理按键（如 F1\~F12），通过组态功能键的功能，可实现快速操作（如画面切换, 报警确认, 系统退出），提高操作效率。适配许继 PLC 的监控系统中，功能键可关联许继 PLC 的控制变量或 HMI 的系统函数，实现全局或局部操作。本节将详细介绍功能键的组态方法和应用场景。

#### 8.1 功能键的分类

根据功能的作用范围，功能键可分为以下三类：

#### 全局功能键

全局功能键的功能对所有画面有效，无论当前显示哪个画面，按下该功能键都将执行对应的操作；

适用于全局通用操作（如系统退出, 报警确认, 返回初始画面）；

在 "全局画面" 编辑器中组态全局功能键。

#### 模板功能键

模板功能键的功能对所有使用该模板的画面有效；

适用于某一类画面的通用操作（如所有功能画面返回初始画面）；

在 "模板" 编辑器中组态模板功能键，模板功能键可覆盖全局功能键。

#### 局部功能键

局部功能键的功能仅对当前画面有效；

适用于特定画面的专用操作（如参数设置画面的参数保存, 趋势视图画面的曲线缩放）；

在普通画面编辑器中组态局部功能键，局部功能键可覆盖全局功能键和模板功能键。

#### 8.2 功能键的组态流程

#### 全局功能键组态

以组态 "F6" 键为 "退出运行系统" 为例，步骤如下：

打开全局画面编辑器：在项目树中展开 HMI 设备节点→"画面管理"，双击 "全局画面"；

选中功能键：在画面下方的功能键列表中选中 "F6"；

组态功能键事件：

在巡视窗口的 "属性"→"事件"→"键盘按下" 中点击 "\< 添加函数 \>"；

在系统函数列表中选择 "运行系统"→"停止运行系统"；

点击 "确定"，完成全局功能键组态；

应用全局功能键：

对于未使用模板的画面，在画面的 "属性"→"常规" 中勾选 "使用全局分配"；

对于使用模板的画面，在模板的 "属性"→"常规" 中勾选 "使用全局分配"，所有使用该模板的画面将自动应用全局功能键。

#### 模板功能键组态

以组态 "F1" 键为 "切换到报警画面" 为例，步骤如下：

打开模板编辑器：在项目树中展开 HMI 设备节点→"画面管理"→"模板"，双击对应的模板（如 "全局模板"）；

选中功能键：在画面下方的功能键列表中选中 "F1"；

组态功能键事件：

在 "属性"→"事件"→"键盘按下" 中点击 "\< 添加函数 \>"；

选择 "画面"→"激活屏幕"；

选择目标画面（如 "报警画面"），点击 "确定"；

应用模板功能键：所有使用该模板的画面，按下 "F1" 键将切换到报警画面，模板功能键覆盖全局功能键。

#### 局部功能键组态

以组态参数设置画面的 "F2" 键为 "注销用户" 为例，步骤如下：

打开参数设置画面编辑器：在项目树中展开 "画面"，双击 "参数设置画面"；

选中功能键：在画面下方的功能键列表中选中 "F2"；

组态功能键事件：

在 "属性"→"事件"→"键盘按下" 中点击 "\< 添加函数 \>"；

选择 "用户管理"→"注销"；

点击 "确定"；

应用局部功能键：在画面的 "属性"→"常规" 中取消勾选 "使用本地模板"，确保局部功能键生效，局部功能键覆盖全局功能键和模板功能键。

#### 热键分配

热键是为画面元素（如按钮）分配的功能键，按下热键相当于点击该按钮，组态步骤如下：

选中画面中的按钮（如 "运行画面" 按钮）；

在 "属性"→"常规"→"热键" 中选择对应的功能键（如 "F2"）；

运行时，按下 "F2" 键将执行该按钮的功能（如切换到运行画面）。

#### 8.3 功能键组态的常用应用场景

系统控制：F6 键退出运行系统, F5 键刷新画面；

画面切换：F1 键切换到报警画面, F2 键切换到趋势视图画面, F3 键返回初始画面；

报警操作：F4 键确认当前报警, F7 键清除已确认报警；

参数操作：F8 键保存参数设置, F9 键恢复默认参数；

用户管理：F10 键登录, F11 键注销。

#### 8.4 功能键组态的注意事项

功能键的功能分配需符合操作人员的操作习惯，避免复杂的键位组合；

全局功能键, 模板功能键, 局部功能键的优先级为：局部功能键 \> 模板功能键 \> 全局功能键，组态时需注意优先级顺序；

功能键的功能应简洁明确，避免一个功能键关联多个复杂功能；

组态完成后，测试功能键的操作效果，验证按下功能键是否能正确执行对应的操作。

### 9 WinCC Basic 项目的模拟调试（与许继 PLC 联动测试）

模拟调试是项目开发的重要环节，用于验证 HMI 项目与许继 PLC 的联动效果，排查组态错误（如变量关联错误, 通信参数配置错误, 画面元素功能失效），确保监控系统的功能正常, 运行稳定。WinCC Basic 提供了模拟器功能，可在没有实际 HMI 设备和许继 PLC 硬件的情况下进行离线模拟，也可连接实际设备进行在线调试。本节将详细介绍模拟调试的方法和流程。

#### 9.1 模拟调试的分类

#### 离线模拟

离线模拟无需连接实际的 HMI 设备和许继 PLC，通过 WinCC Basic 的模拟器软件模拟 HMI 运行环境，验证画面切换, 变量显示, 报警触发, 功能键操作等功能；

适用于项目开发初期，主要用于排查组态逻辑错误，无法验证与许继 PLC 的实际通信。

#### 在线调试

在线调试需连接实际的 HMI 设备和许继 PLC，将组态项目下载至 HMI 设备，通过 HMI 与 PLC 的实际通信，验证数据传输, 控制指令执行, 报警响应等功能；

适用于项目开发后期，用于验证系统的实际运行效果，排查通信错误, 变量关联错误等问题。

#### 9.2 离线模拟调试流程

#### 准备工作

完成 HMI 项目的全部组态（包括画面, 变量, 报警, 用户管理, 功能键等）；

确保项目编译成功，无语法错误, 变量地址错误等问题（执行 "项目"→"编译"，查看编译结果）。

#### 启动离线模拟器

在 WinCC Basic 软件中，执行菜单命令 "在线"→"仿真"→"使用变量仿真器"；

若项目未编译，系统将自动编译项目，编译成功后启动模拟器；

启动后将打开两个窗口："WinCC Basic Runtime"（模拟 HMI 设备画面）和 "WinCC Basic 运行模拟器"（变量仿真器）。

#### 模拟变量操作

在 "WinCC Basic 运行模拟器" 中，可修改变量的值，模拟许继 PLC 的变量变化：

选择需要修改的变量（如 "混料罐液位"% MD72）；

在 "值" 列输入变量值（如 800），点击 "应用"；

观察 "WinCC Basic Runtime" 窗口，验证 HMI 画面中的变量显示是否同步更新（如液位 I/O 域, 棒图, 趋势曲线）。

#### 测试画面功能

画面切换：点击画面中的切换按钮或功能键，验证是否能正确切换到目标画面；

控制操作：点击设备起动, 停止等按钮，在变量仿真器中查看对应的控制变量（如 "上位启动按钮"% M4.0）是否变化；

报警测试：在变量仿真器中修改报警触发变量（如将 "混料罐液位"% MD72 改为 900，超出上限 850），验证报警窗口, 报警指示器是否能正确触发报警；

用户管理：测试用户登录, 注销功能，验证不同用户的操作权限是否生效。

#### 排查错误

若变量显示未更新，检查变量关联是否正确, 数据类型是否匹配；

若画面切换失败，检查按钮的事件组态是否正确, 目标画面名称是否有误；

若报警未触发，检查报警触发变量, 限制值, 限制模式是否设置正确；

记录错误信息，修改项目后重新编译, 启动模拟器，直至所有功能正常。

#### 9.3 在线调试流程

#### 准备工作

完成 HMI 项目的离线模拟调试，确保无组态逻辑错误；

连接硬件设备：按 8.3 节的方法连接 HMI 设备, 许继 PLC 和组态 PC，确保物理连接正常；

配置通信参数：确保 HMI 设备, 许继 PLC 和组态 PC 的 IP 地址在同一个子网内，通信协议一致（如 Profinet）。

#### 下载项目至 HMI 设备

按 8.3.3 节的方法，将组态项目下载至 HMI 设备；

下载完成后，HMI 设备自动重启并运行项目。

#### 测试通信连接

在 WinCC Basic 软件中，执行 "在线"→"访问在线设备"，选择 HMI 设备，点击 "连接"；

连接成功后，执行 "在线"→"监控变量"，选择需要监控的许继 PLC 变量（如 "混料罐液位"% MD72），查看变量的实时值，验证 HMI 与 PLC 的通信是否正常。

#### 测试系统功能

数据显示测试：操作许继 PLC 的输入设备（如传感器, 开关），改变 PLC 变量的值，观察 HMI 画面中的变量显示（如 I/O 域, 棒图, 趋势曲线）是否实时更新；

控制指令测试：在 HMI 画面中点击起动, 停止等按钮，观察许继 PLC 的输出设备（如电机, 阀门）是否按指令动作，验证控制指令是否能正确传输至 PLC；

报警响应测试：模拟许继 PLC 的故障诊断信号（如手动触发设备故障），观察 HMI 的报警窗口, 报警指示器是否能及时显示报警信息，操作人员确认报警后，PLC 是否能接收确认信号；

用户权限测试：使用不同权限的用户登录 HMI，验证其操作权限是否符合组态设置（如操作员无法修改参数，工程师可修改参数）；

功能键测试：按下 HMI 设备的功能键，验证是否能正确执行对应的操作（如画面切换, 系统退出）。

#### 排查通信错误

若通信连接失败，检查 IP 地址配置, 物理连接, 通信协议选择是否正确，关闭防火墙或添加例外规则；

若变量显示不同步，检查变量地址是否与 PLC 实际地址一致, 数据类型是否匹配；

若控制指令无法执行，检查控制变量是否选择 PLC 的 M 存储器区或数据块区，PLC 程序是否正确处理 HMI 的控制指令；

若报警未响应，检查 PLC 的故障诊断信号是否正确触发, 报警触发变量是否关联正确。

#### 9.4 模拟调试的注意事项

离线模拟前需确保项目编译成功，无语法错误，否则模拟器无法启动；

在线调试前需检查硬件连接和通信参数配置，避免因连接错误导致设备损坏或通信失败；

测试过程中需逐步验证每个功能模块（画面切换, 变量显示, 控制操作, 报警响应, 用户管理），发现错误及时记录并修改；

在线调试时，应先断开许继 PLC 的输出负载（如电机, 阀门），避免误操作导致设备损坏；

调试完成后，备份组态项目和 PLC 程序，便于后续维护和升级。通过离线模拟调试和在线调试，可全面验证 HMI 项目与许继 PLC 的联动效果，确保监控系统的功能正常, 运行稳定，满足工业自动化生产的需求。

## 第9章 许继PLC行业解决方案与工程实践

### 1 许继PLC典型行业应用场景

#### 1.1 电力行业

特高压直流换流阀冷却控制系统

阀冷控制保护系统主要在高压直流输电系统中实现换流阀冷却系统的控制和保护，确保换流阀稳定工作；

许继高端工业控制平台已在阀冷控制保护系统中成功应用，大大提升了特高压换流站二次设备供应链安全。控制主机与保护主机采用 IFC 光信号交叉冗余通讯，任一保护主机故障，不影响保护系统的"三取二"功能；

基于可编程器件的仲裁逻辑，控制主机冗余切换时间≤1ms；

控制主机与 I/0 单元采用 GOOSE 光信号直连通讯方式，通讯链路简洁，通信速率高；

控制保护系统具有内置故障录波功能，实现阀冷系统运行参数和状态的 检测, 采样, 存储和回放；

提出阀冷控制保护系统故障分级方法，实现对阀冷控制系统的故障分级冗余切换控制功能。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image537.png)
#### 1.2 冶金行业

#### 冶金自动化连轧连铸控制

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image538.png)
#### 1.3 矿山行业

矿热炉智能控制系统

2023年全国工业总用电量6万亿度，矿热炉行业用电量3800亿度左右，占工业总用电量的6.3%，排名第二；

矿热炉属于资金密集型, 劳动密集型, 低技术含量行业，急需向信息化和智能冶炼方向技术升级。

-   公司与国内某矿热炉工艺研究和生产管理团队建立深度合作关系，将团队工艺指导策略转化为智能控制工艺算法嵌入到PLC中，以软硬件一体的方式进行工程推广和应用，真正实现矿热炉行业生产过程智能化, 企业管理信息化，最终达到节能减排, 提高生产效率的目的；

-   系统根据矿热炉电气参数, 非电量参数，炉型参数，基于多工作模态, 电极恒功率控制策略, 自适应解耦算法等，实现对液压系统, 电极压放的自动控制，变压器档位的自动调节。最终达到炉况稳定, 输入功率最大化, 三相电极插入深度合理, 三相电极功率平衡的目标；

-   能够及时预判出异常炉况并给出对应的处理方法，从而避免炉况恶化和设备损坏，提高运行水平和设备利用率。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image539.png)
#### 1.4 汽车行业

#### 某汽车零件制造厂多功能铸造机项目

整体设计方案覆盖监控层, 控制层, 现场IO层，控制层主要是指控制柜, 喷涂柜, 变频柜：

-   控制层采用许继SC500 PLC构建；

-   现场IO层使用许继IO子站构建，与主站工业以太网协议连接，降低布线复杂度，提高工作可靠性；

-   通过PN网络连接变频柜和喷涂柜。

-   设备所用器件全部国产化，避免卡脖子风险；

-   通讯全部PN网络，方便组网, 维护，同时提高安全性；

-   数智化提升，配置工控一体机，连接MES等设备，采集设备运行状态, 报警信息, 工件生产信息，同时可远端运维, 组件数字孪生, 加强安全控制, 实施能耗监测等。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image540.png)
#### 1.5 其他行业（海油平台电站, 水处理等）

### 2 许继PLC工程案例解析

### 2.1 煤矿风压机群监控系统改造项目

- 2.1.1 项目概况及改造需求

本项目是为许昌本地一煤矿企业空压机群集控系统改造替代设计。该煤矿设计产能120万吨/年的现代化矿井，其员工总数（包括一线生产, 辅助生产, 管理及后勤服务）通常在1000人到2000人之间；生产的优质贫瘦煤, 无烟煤为集团的"煤-电-铝"产业链提供了稳定的原料和燃料支撑，增强了集团业务的协同效应和成本控制能力；矿井的煤炭资源储量预计在数千万吨级别；为地方贡献了显著的税收, 工业产值和就业机会，是区域经济发展的重要稳定器。煤矿空压机系统是煤矿安全生产中至关重要的动力源系统，被称为矿井的"呼吸系统"；压缩空气是仅次于电力的第二大动力源。其具有很多有限：安全性： 在含有瓦斯和煤尘的爆炸性环境中，使用电力直接驱动设备风险极高。气动设备不产生电火花，本质安全；动力强劲： 提供强大的, 可调节的直线动力，适合高负载应用；可靠性： 系统简单，维护方便，在恶劣环境下耐用。主要启动设备包含：采掘工作面： 风镐, 风钻, 锚杆钻机；支护设备： 气动液压泵；安全与通风： 气动安全门, 气动注浆设备；其他： 喷浆设备, 风动潜水泵等。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image541.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image542.png)
项目现场有8台空压机，其中英格索兰空压机3台，寿力空压机5台，风包5个。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image543.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image544.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image545.png)
项目现场现有硬件方案：

设备运行逻辑：

改造需求汇总：

监测设备运行环境，温度, 湿度；

监测主电机运行状态，温度, 震动；

监测风包状态，温度, 压力；

满足设备运行逻辑，手动调试控制, 自动循环控制；

内外隔离，包括电源隔离, 数字量信号隔离, 模拟量信号隔离

- 2.1.2 整体方案设计

整体设计方案覆盖监控层, 控制层, 感知层：

监控层采用工控机，布置上位监控人机交互界面。可将监控工控机布置于监控室中，方便后期工程信息整合。控制层采用许继大中型PLC构建，产品对标西门子1500系列，开发方式与使用习惯与其相似，可保证尽快完成程序调试以及运维的快速切换；

感知层，主要为温度参与控制的各种传感器。感知层相关硬件主要包含各种传感器：

配置8个温湿度传感器，监测空压机自带控制器所处环境温度，预防空压机长时间运行温度异常, 烧机；

配置8个温度震动传感器，监测空压机电机主轴运行温度, 震动参数，预防空压机长时间运行电机超温及机械损坏；

配置6个空气压力传感器，其中5个测量风包的压力，参与反馈设备控制，一个监测主管道压力，用于系统集控；

配置5个空气温度传感器，用与监测风包内空气温度，预防空压机输出空气温度成果稿；

控制层相关硬件主要包含主控柜：

配置PU50BP21作为系统主控；

配置DI50T321模块，用于空压机状态监控硬采集接线；

配置DO50T321模块，用于空压机状态控制硬接线；

配置AI50I161模块，用于采集空气压力传感器, 空气温度传感器信号，监测风包状态；

配置CM50R021模块，用于采集温湿度传感器, 温度震动传感器信号，监测空压机状态；

通过主控自带的串口连接寿力空压机, 英格索兰空压机，完成空压机状态监控功能；

配置MCGS触控屏用于本地系统参数设置, 设备调试等；

配置光电交换机，用于与监控交换机进行数据对接；

监控层主要包含工业控制计算机：

基于C\#的监控界面，主要用于人机交换

完成8台风压机及余热控制的状态监控, 参数设置, 远程控制

- 2.1.3 电气控制部分设计与实现

配置漏电保护空开，作为系统电气部分总的进线保护；

配置2个普通2P空开，两路直流电源的保护；

配置2个普通1P空开，其中一个用于柜内照明保护，另一个用于模数化插座保护；

配置2个直流120W直流24V电源，其中一个用于柜内元器件（PLC, 继电器, 模拟量隔离模块）供电，另一个用于外部器件供电（温湿度传感器, 温度震动传感器, 压力传感器, 温度传感器等）；

配置60个继电器，用于柜内柜外IO信号隔离；

配置模拟量隔离模块，用于柜内柜外模拟量信号隔离；

配置1个模数化插座，用于调试电脑供电；

配置1个工业交换价，用于通信交互；

配置一定数量的接线端子，方便接线；

配置1个节点端子排，方便需要接地设备接地；

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image564.png)
  ------ ------ ------------------ ------------------ ------ ----------
         序号   名称               型号               数量   品牌
  正面   1      PLC                PU50BP21           1      许继
         2      RS485通信
         3      32通道数字量输出   DO50T321           2      许继
         4      32通道数字量输入   DI50T321           2      许继
         5      8通道模拟量输入    AI50I161           1      许继
         6      16通道模拟量输入   CM50R021           1      许继
         8      保护空开           NXBLE-63 C63 -4P   1      正泰
         9      空开               NXBL-63 C20 -2P    3      正泰
         10     空开               NXBL-63 C10 -1P    10     正泰
         11     两孔插座           AC30-10530         1      正泰
         12     继电器             RJ1S-CL-D24        60     和泉
         13     断路器             CJX1-9/22Z DC24V   4      正泰
         14     模拟量隔离模块     NPEXA-C0D11        12     南京优倍
         15     网络交换机         TL-SG2206工业级    1      TP-Link
         16     24V电源            EDR-120W-12V       2      明伟
         17     接地铜排
  ------ ------ ------------------ ------------------ ------ ----------

供电部分主要接线图：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image565.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image566.png)
电控柜布局图及实装图：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image568.png)
- 2.1.4 PLC控制系统设计与实现

输入输出信号统计：

温湿度传感器x8，modbus-RTU 协议信号；

温度震动传感器x8，modbus-RTU 协议信号；

空气压力传感器x6，4-20ma 两线制电流型模拟量信号；

空气温度传感器x5，4-20ma 两线制电流型模拟量信号；

英格索兰空压机x3，modbus-RTU 协议信号；

寿力空压机x5，modbus-RTU 协议信号；

空压机IO控制x8，空压机状态（报警, 运行, 远程联控），空压机控制（远程联控, 开机, 关机, 加载使能, 加载）；

  ------ ------------------ ------
  序号   信号种类           数量
  1      modbus串口信号     4
  2      4-20ma模拟量信号   11
  2      输入信号           24
  3      输出信号           40
  ------ ------------------ ------

常用通信工业协议：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image569.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image570.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image571.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image572.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image573.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image574.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image575.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image576.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image577.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image578.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image579.png)
modbus-RTU协议：

Modbus 是一种应用于工业自动化领域的应用层消息协议

主从架构： 通信由一个主设备发起，一个或多个从设备响应。从设备不会主动发送数据，只有在被主设备查询时才会响应。

Modbus 可以在多种网络类型上运行，最常见的有三种：Modbus RTU, Modbus ASCII, Modbus TCP/IP

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image580.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image581.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image582.png)
modbus-TCP协议：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image583.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image584.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image585.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image586.png)
模拟量信号：

模拟量信号是一种连续变化的物理量，它的数值在时间上和幅度上都是连续, 平滑的。它可以无限精细地表示在某个范围内的任何一个值

核心特点：连续, 平滑, 无限精度。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image587.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image588.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image589.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image590.png)
数字量信号：

数字量信号，也称为开关量信号，是一种在时间和幅度上都是离散的信号。它只有有限数量的, 明确定义的状态

核心特点：离散, 不连续, 状态明确。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image591.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image592.png)
许继SC500产品特点：

安全可控大中型PLC；

源于特高压直流输电控制保护平台；

支持多核处理器并行计算，最小任务周期50us；

支持基于优先级仲裁和负载均衡策略的多中断；

多周期任务并发模式；

支持Profinet, Profibus-DP, EtherCAT等主流工业以太网通信协议；

多类型处理器模块覆盖不同应用场景；

支持双机冗余，硬件级仲裁，切换时间≤100us；

最新的三段式结构，支持热插拔。

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image593.png)
SC500 产品模块：

  ---------- -------------- ------------------------------------------------------------------------------------------------------------------------------------------------

  ### 序号 产品型号 规格
  1          PU50BP21       SC500系列PLC控制器模块，16G存储，2\*以太网口，1路RS485/232 DB9, 1路485 3Pin端子，支持多种通讯协议
  2          IM50E021       EtherCAT从站接口模块，支持背板扩展1\~32个IO模块，支持冗余和热插拔
  3          IM50P022       Profinet从站接口模块，支持背板扩展1\~32个IO模块，支持S2, IRT, MRP和热插拔
  4          IM50P021       Profinet从站接口模块，支持背板扩展1\~32个IO模块，支持热插拔
  5          DI50T161       DI 16，数字量输入模块，16输入，支持PNP/NPN输入, 额定输入电压24VDC，1个1\*20PIN端子，支持热插拔功能
  6          DI50T321       DI 32，数字量输入模块，32输入，支持PNP/NPN输入, 额定输入电压24VDC，1个1\*40PIN端子，支持热插拔功能
  7          DO50T161       DO 16，数字量输出模块，16输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*20PIN端子，支持热插拔功能
  8          DO50R161       DO 16 REL，数字量输出模块，16输出，继电器输出, 额定输出电压220VAC，1个1\*20PIN端子，支持热插拔功能
  9          DO50T321       DO 32，数字量输出模块，32输出，PNP输出, 输出短路保护，额定输出电压24VDC，1个1\*40PIN端子，支持热插拔功能
  10         DM50TT161      DI/DO 8/8，数字量输入/输出模块，8输入/8输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*20PIN端子，支持热插拔功能
  11         DM50TR161      DI/DO 8/8 REL，数字量输入/输出模块，8输入/8输出，继电器输出, 额定输出电压220VAC，1个1\*20PIN端子，支持热插拔功能
  12         DM50TT321      DI/DO 16/16，数字量输入/输出模块，16输入/16输出，PNP输出, 输出短路保护, 额定输出电压24VDC，1个1\*40PIN端子，支持热插拔功能
  13         AI50M041       AI 4 U/I，模拟量输入模块，4输入，16位精度，电压-10V\~10V/电流0\~20mA输入，1个1\*20PIN端子，支持热插拔功能
  14         AI50M081       AI 8 U/I，模拟量输入模块，8输入，16位精度，电压-10V\~10V/电流0\~20mA输入，1个1\*40PIN端子，支持热插拔功能
  15         AI50U161       AI 16 U，模拟量输入模块，16输入，16位精度，电压输入-10V\~10V，1个1\*40PIN端子，支持热插拔功能
  16         AI50I161       AI 16 I，模拟量输入模块，16输入，16位精度，电流输入0\~20mA，1个1\*40PIN端子，支持热插拔功能
  17         AO50M041       AO 4 U/I，模拟量输出模块，4输出，16位精度，电压-10V\~10V/电流0\~20mA输出，1个1\*20PIN端子，支持热插拔功能
  18         AO50I081       AO 8 I，模拟量输出模块，8输出，16位精度，电流0\~20mA输出，1个1\*20PIN端子，支持热插拔功能
  19         TI50T041       TC 4，热电偶测量模块， 4输入, 通道隔离，J, K等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能，支持外部NTC补偿
  20         TI50T081       TC 8，热电偶测量模块， 8输入, 通道隔离，J, K等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能，支持外部NTC补偿
  21         RI50R041       RTD 4，热电阻测量模块，4输入，通道隔离，PT100, PT1000等输入（XML文件配置），1个1\*20PIN端子，支持热插拔功能
  22         RI50R081       RTD 8，热电阻测量模块，8输入，通道隔离，PT100, PT1000等输入（XML文件配置），1个1\*40PIN端子，支持热插拔功能
  23         HC50P021       TM PosInput 2，2组同步串行（CS+, CS-, D+, D-, CI+, CI-）5V差分接口，最大通信速率1MHZ，支持多圈和单圈SSI编码器，1个20PIN端子，支持热插拔功能
  24         HC50C021       TM Count 2，2通道高速计数模块，24V单端脉冲+方向输入，最大计数频率200KHZ；5V A, B正交脉冲计数，最大计数频率1MHZ，1个1\*40PIN端子，支持热插拔功能
  25         CM50R021       2xRS，串口通讯模块，自带两个串口，串口支持全双工（RS422/RS232）和半双工（RS485）模式；串口支持Modbus-RTU 主从站和自由口协议
  ---------- -------------- ------------------------------------------------------------------------------------------------------------------------------------------------

本项目模块选型配置：

  ------ ------------------ ---------- ------ ------ ----------------------------------------------------------------------------------------------------------------
  序号   名称               型号       数量   品牌   备注
  1      PLC                PU50BP21   1      许继   2路以太网口支持modbus-TCP, EtherCAT, ProfiNET等，1路RS485/232 DB9, 1路485 3Pin端子，支持modbus-RTU, 自由串口等
  2      32通道数字量输出   DO50T321   2      许继   32输出，PNP输出, 输出短路保护，额定输出电压24VDC
  3      32通道数字量输入   DI50T321   1      许继   32输入，支持PNP/NPN输入, 额定输入电压24VDC
  4      8通道模拟量输入    AI50M081   2      许继   8输入，16位精度，电压-10V\~10V/电流0\~20mA输入
  5      串口通讯模块       CM50R021   1      许继   自带两个串口，串口支持全双工（RS422/RS232）和半双工（RS485）模式；串口支持Modbus-RTU 主从站和自由口协议
  ------ ------------------ ---------- ------ ------ ----------------------------------------------------------------------------------------------------------------

PLC接线设计：

PLC控制器接线

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image594.png)
数字量输出模块接线：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image595.png)
数字量输入模块接线：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image596.png)
中间继电器接线图：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image597.png)
模拟量隔离模块接线图：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image598.png)
PLC程序设计：

连接PLC

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image599.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image600.png)
硬件组态：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image601.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image602.png)
modbus-RTU组态：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image603.png)
modbus-RTU通道添加：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image604.png)
modbus-TCP组态：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image605.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image606.png)
modbus-TCP通道添加：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image607.png)
程序组织 添加功能块：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image608.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image609.png)
程序组织 ：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image610.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image611.png)
- 2.1.5 人机交互界面设计与实现

人机交互界面，在工业自动化领域，特指一种连接用户（操作员, 维护人员）与机器（PLC, 控制器, 生产设备）之间的交互终端。它的核心作用是提供一个图形化的界面，使人员能够直观地：

监视： 查看生产数据, 设备状态, 报警信息

控制： 下达指令，如启停设备, 修改工艺参数

管理： 查看生产报表, 历史趋势, 诊断信息

新建工程 ：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image612.png)
添加通讯：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image613.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image614.png)
添加数据变量：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image615.png)
添加用户界面：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image616.png)
用户窗口组织：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image618.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image619.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image620.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image621.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image622.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image623.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image624.png)
模拟运行：

![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image625.png)
![](attachments/UWs7d7b7LovhoMxd7KPc8vcWncf/media/image626.png)
- 2.1.6 总结

通过以上设计，满足了用户风压机集群监控系统改造需求；

用国产软硬件系统替换，现有工矿企业软硬件；

许继工业控制产品PLC SC500系列的一小步

## 参考文献
